Id,Partition,Code,Description,Brand,BrandType,InstrumentType,SignalType,SupplyVoltage,Wiring,Communication,GalvanicIsolation,OperationalUnit,ScaleRange,LimitHH,LimitH,LimitL,LimitLL,Softawre,ExtraData
,Public,322VA31YZ10,Kiln Feed Gate Position,KINETROL,PN:22D000X03404 ,Positioner,4…20mA,230V,4-wire,,,%,0-100,0,0,85,100,,
,Public,323BD09YP10,Smoke Chamber Gas Pressure,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-200,-200,-200,-15,-10,,
,Public,323BD09YT20,Smoke box Temperature,SIEMENS ,SITRANCE TF/ TC TYPE K,Pressure Transmitter,4…20mA,24V,2-wire,,,°C,0-1200,750,850,1180,1200,,
,Public,323CA07YT10,Cone Precalciner Temperature 1,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,800,1200,,
,Public,323CA07YT11,Cone Precalciner Temperature 2,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,200,1200,,
,Public,323CA07YT12,Cone Precalciner Temperature 3,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,200,1200,,
,Public,323CA07YT13,Cone Precalciner Temperature 4,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,800,1200,,
,Public,323CA07YT14,Cone Precalciner Temperature 5,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,200,1200,,
,Public,323CA07YT15,Cone Precalciner Temperature 6,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,800,1200,,
,Public,323CA07YT20,Precalciner Temperature Head Chamber 1,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,900,1200,,
,Public,323CA07YT21,Precalciner Temperature Head Chamber 2,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,904,1200,,
,Public,323CA07YT30,Precalciner Temperature Bottom Chamber 1 ,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,900,1200,,
,Public,323CA07YT31,Precalciner Temperature Bottom Chamber 2,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,900,1200,,
,Public,323CA07YT41,Precalciner Cone Cooling Air Outlet Temperature,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,25,85,1200,,
,Public,323CY01YP10,Gas Pressure Outlet Cyclone 1A,E&H,Deltabar S PMD70,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-900,-800,-800,-200,0,,
,Public,323CY01YP11,Pressure At Cyclone 1A (clogging control),E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,-800,-800,-800,-200,0,,
,Public,323CY01YP12,Pressure At Cyclone 1B (clogging control),E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,-800,-800,-800,-200,0,,
,Public,323CY01YP13,Gas Pressure Outlet Cyclone 1B,E&H,Deltabar S PMD71,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-900,-800,-800,-200,0,,
,Public,323CY01YT10,Gas Temperature Outlet Cyclone 1A,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-500,0,0,400,500,,
,Public,323CY01YT11,Gas Temperature Outlet Cyclone 1B,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-500,0,0,400,500,,
,Public,323CY02YP10,Gas Pressure Outlet Cyclone 2,E&H,Deltabar S PMD72,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-900,-800,-800,-200,0,,
,Public,323CY02YP11,Pressure At Cyclone 2 (clogging control),E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,-700,-700,-700,-140,0,,
,Public,323CY02YT10,Gas Temperature Outlet Cyclone 2,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,520,550,,
,Public,323CY03YP10,Gas Pressure Outlet Cyclone 3,E&H,Deltabar S PMD73,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-900,-800,-800,-200,0,,
,Public,323CY03YP11,Pressure At Cyclone 3 (clogging control),E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,-500,-500,-500,-100,0,,
,Public,323CY03YT10,Gas Temperature Outlet Cyclone 3,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,750,800,,
,Public,323CY04YP10,Gas Pressure Outlet Cyclone 4,E&H,Deltabar S PMD74,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-900,-800,-800,-200,0,,
,Public,323CY04YP11,Pressure At Cyclone 4 (clogging control),E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,-400,-366.4001,-352,-80,0,,
,Public,323CY04YT10,Gas Temperature Outlet Cyclone 4,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,800,800,,
,Public,323CY04YT11,Gas Temperature Outlet Cyclone 4 Preca 1-2,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,675.1,850,900,,
,Public,323CY04YT12,Gas Temperature Outlet Cyclone 4 Preca 2-2,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,695,850,900,,
,Public,323CY04YT13,Material Outlet Cyclone 4,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,680,800,900,,
,Public,323CY05YP10,Gas Pressure Outlet Cyclone 5,E&H,Deltabar S PMD75,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-900,-800,-800,-200,0,,
,Public,323CY05YP11,Pressure At Cyclone 5 (clogging control),E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,-500,-350,-350,-50,0,,
,Public,323CY05YP12,Pressure At Cyclone 5 (clogging control),E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,-400,-350,-350,-50,0,,
,Public,323CY05YT10,Gas Temperature Outlet Cyclone 5,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,650,700,950,1100,,
,Public,323CY05YT11,Material Temp. Outlet Cyclone 5,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,764,910,1053,,
,Public,323DB15YZ10,Preheater fresh air damper position,ABB, TZIDC,Positioner,4…20mA,230V,4-wire,,,%,0-100,0,0,100,100,,
,Public,323VA01YF10,Precalciner Hevey Oil Fuel Flowrate,E&H,PROMASS 83,Flowmeter,4…20mA,24V,2-wire,,,Kg/h,0-15000,0,0,13000,15000,,
,Public,323VA01YP10,Precalciner Hevey Oil  Inlet Pressure,E&H, CERABAR T PMC131-A11F1A1T,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-16,0,0,10,15,,
,Public,323VA01YP20,Precalciner Hevey Oil Fue High Load Line Pressure,E&H, CERABAR T PMC131-A11F1A1T,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-16,0,0,8,15,,
,Public,323VA01YP30,Precalciner Hevey Oil Fue  Low Load Line Pressure,E&H, CERABAR T PMC131-A11F1A1T,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-16,0,0,8,15,,
,Public,323VA01YT10,Precalciner Hevey Oil Fue Inlet Temperature,E&H,TSM187-ADD/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,-200,-30,-30,100,120,,
,Public,324AG10YF10,Main Stack Flow ,SICK,Flowsick FLSE 100,Flowmeter,4…20mA,230V,4-wire,,,m3,0-1500000,0,0,1000000,1500000,,
,Public,324AG10YP10,Main Stack Pressure ,Noding,P121-4B--311,Pressure Transmitter,4…20mA,230V,4-wire,,,KPa,80-120,80,80,570,600,,
,Public,324AG10YT10,Main Stack Temperature ,SICK,Flowsick FLSE 100,Thermometer,4…20mA,24V,2-wire,,,°C,0-500,0,0,300,500,,
,Public,324AG10YX10,Main Stack O2,SICK,MCS100/FIDOR/GM700),,4…20mA,230V,4-wire,,,%,0-25,0,0,14,15,,
,Public,324AG10YX20,Main Stack NOX,SICK,MCS100/FIDOR/GM700),,4…20mA,230V,4-wire,,,mg/m3,0-2000,0,0,545,600,,
,Public,324AG10YX30,Main Stack H2O,SICK,MCS100/FIDOR/GM700),,4…20mA,230V,4-wire,,,%,0-40,0,0,40,40,,
,Public,324AG10YX40,Main Stack HCL,SICK,MCS100/FIDOR/GM700),,4…20mA,230V,4-wire,,,mg/m3,0-1000,0,0,100,1000,,
,Public,324SN01YF10,1PU6 Flow Red. Agent,SIEMENS ,"SITRANS F M MAG,MAG5000",Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-900,0,0,700,900,,
,Public,324SN01YF11,1PU6 Flow IM1,KOBOLD,DPM 404025,Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-300,15,25,150,200,,
,Public,324SN01YF12,1PU6 Flow IM2,KOBOLD,DPM 404025,Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-300,15,25,150,200,,
,Public,324SN01YF13,1PU6 Flow IM3,KOBOLD,DPM 404025,Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-300,15,25,150,200,,
,Public,324SN01YF14,1PU6 Flow IM4,KOBOLD,DPM 404025,Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-300,15,25,150,300,,
,Public,324SN01YF15,1PU6 Flow IM5,KOBOLD,DPM 404025,Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-300,15,25,150,200,,
,Public,324SN01YF16,1PU6 Flow IM6,KOBOLD,DPM 404025,Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-300,15,25,150,200,,
,Public,324SN01YF17,1PU6 Flow water,KOBOLD,DUK 12G4H-C34PBY,Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-1000,0,0,500,1000,,
,Public,324SN01YF20,2PU6 Flow Red. Agent,SIEMENS ,"SITRANS F M MAG,MAG5000",Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-900,0,0,700,900,,
,Public,324SN01YF21,2PU6 Flow IM1,KOBOLD,DPM 404025,Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-300,15,25,150,200,,
,Public,324SN01YF22,2PU6 Flow IM2,KOBOLD,DPM 404025,Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-300,15,25,150,200,,
,Public,324SN01YF23,2PU6 Flow IM3,KOBOLD,DPM 404025,Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-300,15,25,150,200,,
,Public,324SN01YF24,2PU6 Flow IM4,KOBOLD,DPM 404025,Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-300,15,25,150,200,,
,Public,324SN01YF25,2PU6 Flow IM5,KOBOLD,DPM 404025,Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-300,15,25,150,200,,
,Public,324SN01YF26,2PU6 Flow IM6,KOBOLD,DPM 404025,Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-300,15,25,150,200,,
,Public,324SN01YF27,2PU6 Flow water,KOBOLD,DUK 12G4H-C34PBY,Flowmeter,4…20mA,24V,4-wire,ProfiBUS,,l/h,0-1000,0,0,500,1000,,
,Public,324SN01YL10,1PU6 Gas Detection NH3,ExTox, SENS NH3-1000-HL2,Other,4…20mA,24V,4-wire,ProfiBUS,,ppm,0-1000,0,0,1000,1000,,
,Public,324SN01YL20,2PU6 Gas Detection NH3,ExTox, SENS NH3-1000-HL2,Other,4…20mA,24V,4-wire,ProfiBUS,,ppm,0-1000,0,0,1000,1000,,
,Public,324SN01YL30,Container Gas Detection NH3,ExTox, SENS NH3-1000-HL2,Other,4…20mA,24V,4-wire,ProfiBUS,,ppm,0-1000,0,0,50,400,,
,Public,324SN01YL40,PMR Gas level NH3,ExTox, SENS NH3-1000-HL2,Other,4…20mA,24V,4-wire,ProfiBUS,,ppm,0-1000,0,0,300,600,,
,Public,324SN01YL50,TM Tanklevel Red. Agent,E&H,CERABAR SPMP71 EX,Level Sensor,4…20mA,24V,2-wire,ProfiBUS,,%,0-100,0,30,80,85,,
,Public,324SN01YP10,1PU6 Pressure instr.air,E&H,Ceraphant T PTP31,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,bar,0-20,3,5,30,20,,
,Public,324SN01YP11,1PU6 Pressure reduction agent,E&H,Ceraphant T PTP31,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,bar,0-20,1.5,2.5,8,10,,
,Public,324SN01YP20,2PU6 Pressure instr.air,E&H,Ceraphant T PTP31,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,bar,0-20,3,5,7,9,,
,Public,324SN01YP21,2PU6 Pressure reduction agent,E&H,Ceraphant T PTP31,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,bar,0-20,1.5,2.5,8,10,,
,Public,324SN01YP30,PMW Pressure water after pump,E&H,Ceraphant T PTP31,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,bar,0-20,0,0,10,20,,
,Public,324SN01YP40,PMR Pressure Red. Agent after pump,E&H,Ceraphant T PTP31,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,bar,0-20,1,2,17,20,,
,Public,324SN01YP50,TM Tank pressure gasphase,E&H,CERABAR SPMP71 EX,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,mbar,-210,-10,-10,20,100,,
,Public,325AW39YF10,CT Water Flow Rate,E&H,PROMAG 10 10W80-UC0A1AA0A5AA,Flowmeter,4…20mA,24V,4-wire,,,m3/h,0-20,0,0,19,20,,
,Public,325AW39YL10,CT Water Tank Level ,E&H, PROSNIC MFMU40-ARB2A2,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,30,45,85,88,,
,Public,325AW39YP10,CT Suction Pump 1 Pressure,E&H,CERABAR T PMC131-A11F1A2K,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-2,0,0.3,1.8,2,,
,Public,325AW39YP20,CT Suction Pump 2 Pressure,E&H,CERABAR T PMC131-A11F1A2K,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-2,0,0.3,1.8,2,,
,Public,325AW39YZ10,Water Control Valve Inlet Pressure,SAMSON,MODEL 3277,Positioner,4…20mA,24V,4-wire,,,%,0-100,0,0,100,100,,
,Public,325DA52YZ10,Bybass bin Filter Damper Position ,AUMA,AC 01.1 COM No:13089300,Positioner,4…20mA,230V,4-wire,,,%,0-100,11.375,32.5,90,100,,
,Public,325DA62YZ10,Dilution Fan Damper Position,ABB,TZIDC,Positioner,4…20mA,230V,4-wire,,,%,0-100,0,0,100,100,,
,Public,325DC08YP10,Bag Filter panel Differential Pressure,BOLDROCCHI,FILTER PANEL,Pressure Transmitter,4…20mA,230V,4-wire,,,daPa,0-425,0,0,170,425,,
,Public,325DC08YP11,Bag Filter pulse air Pressure,YOKOGAWA,EJA530A,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-10,1.7,2,4.2,5,,
,Public,325DC08YP12,By Pass Filter Differential Pressure,E&H,Deltabar S PMD73,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,0-500,0,0,170,425,,
,Public,325DT14YP10,CT Inlet Pressure Measurement,E&H,Cerabar s PMC71,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-400,0,0,-10,0,,
,Public,325DT14YT10,CT Inlet Gas Temperature,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,500,600,,
,Public,325DT14YT20,CT Inlet Gas Temperature,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,500,600,,
,Public,325DT15YP10,CT Hopper Pressure,E&H,Cerabar s PMC71,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,-200,-200,-200,0,0,,
,Public,325DT15YT10,CT Outlet Gas Temp ,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-300,0,0,250,300,,
,Public,325DT15YT20,CT Outlet Gas Temp ,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-300,0,0,250,300,,
,Public,325HO25YT10,By Pass Dust Bin Temperature,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-300,0,0,140,160,,
,Public,325TC03YP10,CT Spray Water Header 1 Pressure,E&H,CERABAR M PMC41,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-60,28,30,50,60,,
,Public,325TC03YP20,CT Return Water Header 1 Pressure,E&H,CERABAR M PMC41,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-60,0,0,50,60,,
,Public,325TC03YP30,CT Spray Water Header 2 Pressure,E&H,CERABAR M PMC41,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-60,0,0,50,60,,
,Public,325TC03YP40,CT Return Water Header 2 Pressure,E&H,CERABAR M PMC41,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-60,0,0,50,60,,
,Public,325TC03YP50,Gas Outlet Pressure,E&H,Cerabar S PMC71,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,-200,-200,-120,-40,0,,
,Public,325TC03YT10,CT Internal Temperature,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-600,0,0,450,550,,
,Public,325TC03YT20,CT Internal Temperature,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-600,0,0,450,550,,
,Public,325TC03YT30,CT Internal Temperature,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-600,0,0,450,550,,
,Public,325TC03YT40,CT Hopper Gas Temp ,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-600,0,0,450,550,,
,Public,325YW40YW10,Bypass Bin weight,Schenck,VFG20400/DISCONT ,Weigh Sensor,4…20mA,230V,4-wire,,,t,0-220,0,0,120,150,EASYSERVE,
,Public,326BD23YP10,Firing Hood  Pressure,E&H,Deltabar S PMD75,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-200,-100,-50,0,50,,
,Public,326BD23YT10,Secondary Air Temperature,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1300,650,700,1300,1300,,
,Public,326DT25YP10,Precalciner combustion Differential pressure,E&H,Deltabar S PMD75,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,0-50,0,0,20,50,,
,Public,326DT25YP11,Precalciner Feeding  Differential Pressure ,E&H,Deltabar S PMD75,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,0-90,0,5,60,70,,
,Public,326DT25YP12,Tertiary Air Duct Pressure,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-200,-200,-200,0,0,,
,Public,326DT25YP13,Differential Pressure For Tertiary Air,E&H,Deltabar S PMD75,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0-50,0,5,50,50,,
,Public,326DT25YP14,Pressure For Tertiary Air_2,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-400,-60,-50,-15,-1,,
,Public,326DT25YP15,Tertiary Air Pressure,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-400,-60,-50,-15,-1,,
,Public,326DT25YT10,Tertiary Air Temperature,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,500,1000,1000,,
,Public,326KI02YT16,Upstream Bearing 3 Temp. CCR Side Ante Pos,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,65,85,,
,Public,326KI02YT17,Upstream Bearing 3 Temp. CCR Side Ante Pos,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,65,85,,
,Public,326KI02YT18,Upstream Bearing 3 Temp. CM Side Ante Pos,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,65,85,,
,Public,326KI02YT19,Upstream Bearing 3 Temp. CM Side Ante Pos,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,65,85,,
,Public,326KI02YT20,Middle Bearing 2 Temp. CCR Side ante Pos,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,65,85,,
,Public,326KI02YT21,Middle Bearing 2 Temp. CCR Side Post Pos,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,65,85,,
,Public,326KI02YT22,Middle Bearing 2 Temp. CM Side Ante Pos,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,65,85,,
,Public,326KI02YT23,Middle Bearing 2 Temp. CM Side Post Pos,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,65,85,,
,Public,326KI02YT24,Downstream Bearing 1 Temp. CCR Side Ante Pos ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,65,85,,
,Public,326KI02YT25,Downstream Bearing 1 Temp. CCR Side Ante Pos ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,65,85,,
,Public,326KI02YT26,Downstream Bearing 1 Temp. CM Side Ante Pos,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,65,85,,
,Public,326KI02YT27,Downstream Bearing 1 Temp. CM Side Post Pos,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,65,85,,
,Public,331SO01YL10,Meal Storage Silo Level Continuous,VEGA,VEGAPLUS 68 PS68.XXEFEHHAMXX ,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,5,20,98,100,,
,Public,331VA08YZ10,Homo Silo Gate Position,KINETROL,PN:22D000X03404 ,Positioner,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,331VA11YZ10,Homo Silo Gate Position,KINETROL,PN:22D000X03404 ,Positioner,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,331VA14YZ10,Homo Silo Gate Position,KINETROL,PN:22D000X03404 ,Positioner,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,331VA17YZ10,Homo Silo Gate Position,KINETROL,PN:22D000X03404 ,Positioner,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,331VA20YZ10,Homo Silo Gate Position,KINETROL,PN:22D000X03404 ,Positioner,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,331VA23YZ10,Homo Silo Gate Position,KINETROL,PN:22D000X03404 ,Positioner,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,334AW02YF10,Water Supply Flow,ROSEMOUNT,No:8732EST1A1NOM4,Flowmeter,4…20mA,24V,2-wire,,,m3/h,0-18,0,0,14,16,,
,Public,334AW02YF20,water spray system Air Flow,RMC,2-81-L-M1500-DW,Flowmeter,4…20mA,24V,2-wire,,,Nm3/h,0-1500,0,0,1500,1500,,
,Public,334AW02YP10,Water Control Valve Inlet Pressure,ROSEMOUNT,2088 G3S22A1M704,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-20,0,13,19,20,,
,Public,334AW02YP20,Air Control Valve Inlet Pressure,ROSEMOUNT,2088 G3S22A1M704,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-20,4,5,10,20,,
,Public,334AW02YP30,Water Header Pressure 1,ROSEMOUNT,2088 G3S22A1M704,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-20,0,0,6,7,,
,Public,334AW02YP40,Water Header Pressure 2,ROSEMOUNT,2088 G3S22A1M704,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-20,0,0,6,7,,
,Public,334AW02YP50,Air Header Pressure,ROSEMOUNT,2088 G3S22A1M704,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-20,0,0,8,10,,
,Public,334AW02YP60,Air Header Pressure,ROSEMOUNT,2088 G3S22A1M704,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-20,0,0,8,10,,
,Public,334AW02YP70,High of header water pressure,ROSEMOUNT,2088 G3S22A1M704,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-20,0,0,20,20,,
,Public,334AW02YP80,Low Air Header Presure,ROSEMOUNT,2088 G3S22A1M704,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-20,0,0,20,20,,
,Public,334AW02YT10,Gas Temp at inlet Conditioning Spray,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-500,0,0,350,500,,
,Public,334AW02YT20,Gas Temp at inlet Conditioning Spray,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,350,500,,
,Public,334AW02YT30,Gas Temp at Outlet Conditioning Spray,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,350,400,,
,Public,334AW02YT40,Gas Temp at Outlet Conditioning Spray,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-500,0,0,350,500,,
,Public,334AW02YZ20,water flow valve Position ,PMW,EP5 TUFRAM,Positioner,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,334AW02YZ30,water flow valve Position ,PMW,EP5 TUFRAM,Positioner,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,334DC25YP10,Differential Pressure At Filter,BOLDROCCHI,FILTER PANEL,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,0-500,25,50,240,500,,
,Public,334DC25YP11,Purging air Pressure ,YOKOGAWA,EJA530A,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-10,2,2.3,4.2,5,,
,Public,334DC25YP12,Upstream Filter Differential Pressure ,E&H,Deltabar S PMD73,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,0-500,25,50,240,500,,
,Public,334DT03YP10,Gas Pressure For Fresh Air Inlet,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,-200,-200,-200,-10,0,,
,Public,334DT03YT10,Gas Temperature At Filter Inlet,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-300,0,0,300,300,,
,Public,334DT03YT20,Gas Temperature At Filter Inlet,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-300,0,0,300,300,,
,Public,334DT04YP10,ID Fan Outlet Pressure,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,-300,-200,-70,-8,0,,
,Public,334TN01YP10,Network Pressure,E&H, CERABAR T PMC131-A11F1A1T,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-20,5,6.5528,19.72,20,,
,Public,334TR52YX10,Opacimeter Dust Analysis,SICK,RM230,,4…20mA,230V,4-wire,,,mg/m3,0-150,0,0,20,22,,
,Public,633AB01YP10,Alternative Fuel Calciner Pressure DSS,E&H,Cerabar M PMP51,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,0-1000,0,200,450,600,,
,Public,634AB01YP10 ,Alternative Fuel Main Burner Pressure DSS,E&H,Cerabar M PMP51,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,0-1000,0,200,450,600,,
,Public,645HT07YT10,Fuel Oil 2 Temperature,E&H,TSM187-ADD/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,-200,-30,-30,100,120,,
,Public,645HT17YT10,Fuel Oil 3 Temperature,E&H,TSM187-ADD/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,-200,-30,-30,100,120,,
,Public,645PP05YP10,Fuel Oil 2 Pressure 1,E&H,PMC131-A11F1A1T,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,-5,-1,0.1,3,4,,
,Public,645PP05YP30,Fuel Oil 2 Pressure 3,E&H,PMC131-A11F1A1T,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-16,1,2,14,16,,
,Public,645PU03YT10,Heavey oil Low Load Pump Temperature,E&H,TSM187-ADD/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,100,200,,
,Public,645PU13YT10,Heavey oil High Load Pump Temperature,E&H,TSM187-ADD/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,100,200,,
,Public,645VA06YF80,Kiln Fuel Main Burner Flowrate(Hevey Oil),YOKOGAWA,ROTAMASS RCCT38,Flowmeter,4…20mA,24V,2-wire,,,M3/h,0-10000,0,0,9500,10000,,
,Public,652VA03YF10,Precalciner burner Gas Flow,YOKOGAWA,DY100-ECLB D2,Flowmeter,4…20mA,24V,2-wire,,,m3/h,0-2000,0,0,1500,1600,,
,Public,652VA03YP10,Preca burner Gas Pressure,YOKOGAWA,EJA530A E8S8N,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-10,0,5.8,8.5,10,,
,Public,652VA03YT10,Preca burner Gas Temp.,THERMO EST,PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-80,0,0,40,60,,
,Public,652VA03YZ40,Prec control valve Position,SART,49-2,Positioner,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,324BP30YF10,Auxiliary Burner HFO Flow,CONTOIL,VZF 25 FL 180/40,Flowmeter,4…20mA,24V,2-wire,,,L/h,0-2000,0,0,2000,2000,,
,Public,324BP30YP10,Auxiliary Burner HFO 1,E&H,PMC131,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-40,0,6,30,40,,
,Public,324BP30YP20,Auxiliary Burner HFO 2,E&H,PMC131,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-40,0,6,30,40,,
,Public,324BP30YT10,Auxiliary Burner HFO Temperature,E&H,TMT187-A41DDA/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,-200,0,0,100,150,,
,Public,324BP30YZ40,Auxiliary Burner HFO Valve Position,ARMATUREN,"ARI-PREMIO TYPE 5,0 KN",Positioner,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,327DR15YL10,Grate Oil Tank Level,IKN,NO:MRLT.01.0001,Level Sensor,4…20mA,24V,2-wire,ProfiBUS,,mm,315-1340,20,20,1300,1300,,
,Public,327DR15YP2,minimum cylinder pressure,IKN,NO.MRPT.49.0000,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,bar,0-250,0,0,250,250,,
,Public,327DR15YP20,Hydraulic Grate Unit Working Pressure,IKN,NO.MRPT.49.0000,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,bar,0-250,0,0,230.4,250,,
,Public,327DR15YP3,max. working pressure without limitation of grate speed,IKN,NO.MRPT.49.0000,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,bar,0-250,0,0,230.4,250,,
,Public,327DR15YP30,Pump Pressure GD-P11/21,IKN,NO.MRPT.49.0000,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,bar,0-250,0,0,250,250,,
,Public,327DR15YP40,Pump Pressure GD-P11/22,IKN,NO.MRPT.49.0000,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,bar,0-250,0,0,250,250,,
,Public,327DR15YP50,Piston Side Pressure PA,IKN,NO.MRPT.49.0000,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,bar,0-250,0,0,250,250,,
,Public,327DR15YP60,Rod Side Pressure PB,IKN,NO.MRPT.49.0000,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,bar,0-250,0,0,250,250,,
,Public,327DR15YT1,Oil temperature valid for control ,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,0-100,0,0,100,100,,
,Public,327DR15YT30,Grate Drive-Oil Temp1,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,-100,-30,-30,57,60,,
,Public,327DR15YT40,Grate Drive-Oil Temp2,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,-100,19.5,20,45,60,,
,Public,328DT08YT10,Cooler Gas Exit Temperature,SIEMENS ,SITRANCE TF/ Local TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-500,0,0,500,500,,
,Public,328DT08YT12,Clinker Cooler Exhaust Gas Temperature,SIEMENS ,SITRANCE TF/ Local TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-500,0,205,300,500,,
,Public,328TR15YX10,Dust Emissions Analyzer Cooler Stack,SICK,RM230,,4…20mA,230V,4-wire,,,mg/m3,0-150,0,0,25,85,,
,Public,327GR02YT10,Grate Plate Temp Kids Row2,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,0-400,0,0,80,100,,
,Public,327GR02YT20,Grate Plate Temp Kids Row3,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,0-400,0,0,80,100,,
,Public,327GR02YT30,Grate Plate Temp Kids Row4,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,0-400,0,0,80,100,,
,Public,327GR02YT40,Grate Plate Temp Kids Row5,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,0-400,0,0,80,100,,
,Public,327GR03YT10,Grate Plate Temp Row 10Left,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,0-400,0,0,90,110,,
,Public,327GR03YT20,Grate Plate Temp Row 10Right,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,0-400,0,0,80,100,,
,Public,327GR03YT30,Grate Plate Temp Row 11Left,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,0-400,0,0,90,100,,
,Public,327GR03YT40,Grate Plate Temp Row 11Right,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,0-400,0,0,80,100,,
,Public,327GR03YT50,Grate Plate Temp Row 17Left,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,0-400,0,0,80,100,,
,Public,327GR03YT60,Grate Plate Temp Row 17Right,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,0-400,0,0,80,100,,
,Public,327GR03YT70,Grate Plate Temp Row 18Left,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,0-400,0,0,80,100,,
,Public,327GR03YT80,Grate Plate Temp Row 18Right,IKN,MRT04.0002/PT100,Thermometer,4…20mA,24V,2-wire,ProfiBUS,,°C,0-400,0,0,80,100,,
,Public,328DT08YP10,Clinker Cooler Exhaust Gas Pressure,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,daPa,-100,-100,-100,-15,0,,
,Public,328DT08YT11,Clinker Cooler Exhaust Gas Temperature,SIEMENS ,SITRANCE TF/ Local TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-500,0,0,100,100,,
,Public,431SO01YL10,Clinker Storage Silo Level,VEGA,VEGAPLUS 68 PS68.XXEFEHHAMXX ,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,0,0,98,99,,
,Public,431SO02YL10,Unburnt Silo Level,VEGA,VEGAPLUS 68 PS68.XXEFEHHAMXX ,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,0,0,85,88.3,,
,Public,645HT03YT10,Heavy Oil Temp,THERMO EST,PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,140,150,,
,Public,645HT03YT20,Heat Tracing Temperature,THERMO EST,PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,100,150,,
,Public,645HT03YZ10,Heavey oil control valve Position ,SART,49-2,Positioner,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,645VA06YZ80,Kiln Burner Gas Flow Control Valve,ARIS,PMR3,Positioner,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,652VA02YF10,Kiln Burner Gas Flow rate,YOKOGAWA,DY100-ECLB D2,Flowmeter,4…20mA,24V,2-wire,,,m3/h,0-1100,0,0,1000,1100,,
,Public,652VA02YP10,Kiln Burner Gas Pressure,YOKOGAWA,EJA530A EBS8N,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-10,0,5.6,8,10,,
,Public,652VA02YT10, Kiln Burner Gas Temperature,THERMO EST,PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-80,0,0,50,70,,
,Public,652VA02YZ40,Kiln Burner Gas Flow Control Valve,SART,49-2,Positioner,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,652VA02YZ80,Kiln Burner Gas Flow Control Valve,SART,49-2,Positioner,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,622DC17YP10,Filter17 Diff Pressure,E&H,PMD75-1E026/101,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,0-20,0,3,15,20,,
,Public,622DC17YP30,Filter17 Inlet Pressure,ABB,266PSHESSB2A1,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,-50,-50,-50,-5,0,,
,Public,622DC17YP40,Filter17 Outlet Pressure,ABB,266PSHESSB2A1,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,-50,-50,-50,-15,0,,
,Public,622DC25YP10,Filter25 Diff Pressure,E&H,PMD75-1E026/101,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,0-20,0,3,15,20,,
,Public,622DC25YP30,Filter25 Inlet Pressure,ABB,266PSHESSB2A1,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,-50,-50,-50,-2,0,,
,Public,622DC25YP40,Filter25 Outlet Pressure,ABB,266PSHESSB2A1,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,-50,-50,-50,-10,0,,
,Public,623AG90YI1,CO BEFOR MILL,SIEMENS ,ULTRAMATE 23,,4…20mA,230V,4-wire,ProfiBUS,,PPM,0-5000,0,0,1000,1500,,
,Public,623AG90YI2,O2 BEFOR MILL,SIEMENS ,ULTRAMATE 23,,4…20mA,230V,4-wire,ProfiBUS,,%,0-25,0,0,10,11,,
,Public,623AG90YI3,CO AFTER FILTER,SIEMENS ,ULTRAMATE 23,,4…20mA,230V,4-wire,ProfiBUS,,PPM,0-5000,0,0,1000,1500,,
,Public,623AG90YI4,CO AFTER FILTER,SIEMENS ,ULTRAMATE 23,,4…20mA,230V,4-wire,ProfiBUS,,%,0-25,0,0,10,11,,
,Public,623AG90YI5,CO SILO 1,SIEMENS ,ULTRAMATE 23,,4…20mA,230V,4-wire,ProfiBUS,,PPM,0-5000,0,0,1000,1500,,
,Public,623AG90YI6,O2 SILO 1,SIEMENS ,ULTRAMATE 23,,4…20mA,230V,4-wire,ProfiBUS,,%,0-25,0,0,21,21,,
,Public,623AG90YI7,CO SILO 2,SIEMENS ,ULTRAMATE 23,,4…20mA,230V,4-wire,ProfiBUS,,PPM,0-5000,0,0,1000,1500,,
,Public,623AG90YI8,O2 SILO 2,SIEMENS ,ULTRAMATE 23,,4…20mA,230V,4-wire,ProfiBUS,,%,0-25,0,0,21,21,,
,Public,623AG90YP10,CO2 Vessel Pressure,E&H,Cerabar T PMP131-A1101A70,Pressure Transmitter,4…20mA,24V,2-wire,ProfiBUS,,bar,0-100,0,0,100,100,,
,Public,623AG90YW10,CO2 Vessel Weight,PCK//Weidmuller,TYPE PR6201/14D1-//ACT20P,Weigh Sensor,4…20mA,24V,2-wire,ProfiBUS,,kg,0-5400,1800,4000,5400,5400,,
,Public,623FA55YT10,Mill Fan Motor Winding Temp1,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,0,0,100,130,,
,Public,623FA55YT11,Mill Fan Motor Winding Temp2,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,0,0,100,130,,
,Public,623FA55YT12,Mill Fan Motor Winding Temp3,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,0,0,100,130,,
,Public,623FA55YT20,Mill Fan Motor Bearing Temp1,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,0,0,85,95,,
,Public,623FA55YT21,Mill Fan Motor Bearing Temp2,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,0,0,85,95,,
,Public,623FA55YT30,Mill Fan Bearing Temp1,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-300,0,0,85,95,,
,Public,623FA55YT31,Mill Fan Bearing Temp2,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,85,96.65,,
,Public,623FA55YV11,Mill Fan Vibration,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-20,0,0,5,9,,
,Public,623GB10YF10,Oil Flow to Gearbox,Fischer,DE1602VDYYB90K00D0579,Flowmeter,4…20mA,24V,2-wire,,,l/min,0-280,105,120,280,280,,
,Public,623GB10YP10,Oil Pressure Gear Lubrcation,Danfos,MBS 3050,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-10,0.5,0.8,10,10,,
,Public,623GB10YT10,Oil Temp After Water Cooler,JUMO,Type:707030-880/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,-200,-50,-50,60,65.9,,
,Public,623GB10YT20,Temp in Segmented Thrust Bearing,JUMO,Type:707030-880/PT100 (Filender F 6100-4 M),Thermometer,4…20mA,24V,2-wire,,,°C,-200,-50,-5.4,80,85,,
,Public,623GB10YT30,Segmented Thrust Bearings Oil bath Temp,JUMO,type:707030-880/PT100 (Filender F 6100-3 M),Thermometer,4…20mA,24V,2-wire,,,°C,-200,-50,-50,80,85,,
,Public,623GB10YT40,Oil Temp Near Cartridge Heater,JUMO,707030-880/PT100 (Filender F 6100-3M),Thermometer,4…20mA,24V,2-wire,,,°C,-200,-50,-5.4,80,85,,
,Public,623GB10YT50,Temp Security Switch Cartridge Heater,JUMO,707030-880/PT100 (Filender F 6100-3 M),Thermometer,4…20mA,24V,2-wire,,,°C,-200,-50,-50,80,85,,
,Public,623GB10YV10,Mill Gear Input Shaft Vib,Bruel & kjaer vibro,VIBROCNTROL 1000 /VS 69,Vibro Sensor,4…20mA,24V,4-wire,,,mm/s,0-20,0,0,2,3,,
,Public,623HO01YL10,Silo1 Level,SIEMENS,LR 260,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,0,20,0,0,,
,Public,623HO09YL10,Silo2 Level,SIEMENS,LR 260,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,0,20,0,0,,
,Public,623SP23YT10,Classifier Upper Bearing Temp,E&H,TMT182-B41BA/PT100 90.2820.Ex,Thermometer,4…20mA,24V,2-wire,,Internal,°C,0-150,0,0,80,90,,
,Public,623SP23YT11,Classifier Lower Bearing Temp,E&H,TMT182-B41BA/PT100 90.2820.Ex,Thermometer,4…20mA,24V,2-wire,,Internal,°C,0-150,0,0,120,130,,
,Public,624SO01YP10,Silo2 Pressure Sensors ,E&H,Cerabar PMP51,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,0-100,0,0,40,70,,
,Public,624SO01YT10,Silo1 Top Temperature ,E&H, TMT181/PT100 TR15-B1O2A1L0G3000,Thermometer,4…20mA,24V,2-wire,,Internal,°C,0-100,0,0,95,99,,
,Public,624SO01YT20,Silo1 Cone Temperature 0deg,E&H, TMT181/PT100 TR15-B1O2A1L0G3000,Thermometer,4…20mA,24V,2-wire,,Internal,°C,0-100,0,0,95,99,,
,Public,624SO01YT30,Silo1 Cone Temperature 120deg,E&H, TMT181/PT100 TR15-B1O2A1L0G3000,Thermometer,4…20mA,24V,2-wire,,Internal,°C,0-100,0,0,95,99,,
,Public,624SO01YT40,Silo1 Cone Temperature 240deg,E&H, TMT181/PT100 TR15-B1O2A1L0G3000,Thermometer,4…20mA,24V,2-wire,,Internal,°C,0-100,0,0,95,99,,
,Public,624SO19YP10,Silo2 Pressure Sensors E&H,E&H,Cerabar PMP51,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,0-100,0,0,40,70,,
,Public,624SO19YT10,Silo2 Top Temperature ,E&H, TMT181/PT100 TR15-B1O2A1L0G3000,Thermometer,4…20mA,24V,2-wire,,Internal,°C,0-100,0,0,95,99,,
,Public,624SO19YT20,Silo2 Cone Temperature 0deg,E&H, TMT181/PT100 TR15-B1O2A1L0G3000,Thermometer,4…20mA,24V,2-wire,,Internal,°C,0-100,0,0,95,99,,
,Public,624SO19YT30,Silo2 Cone Temperature 120deg,E&H, TMT181/PT100 TR15-B1O2A1L0G3000,Thermometer,4…20mA,24V,2-wire,,Internal,°C,0-100,0,0,95,99,,
,Public,624SO19YT40,Silo2 Cone Temperature 240deg,E&H, TMT181/PT100 TR15-B1O2A1L0G3000,Thermometer,4…20mA,24V,2-wire,,Internal,°C,0-100,0,0,95,99,,
,Public,631SO01YL10,DSS SILO Level,VEGA,VEGAPULS SR 68,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,0,0,100,100,,
,Public,631SO01YT10,DSS SILO Temp,E&H,TR15-B1O2A1L0G3000 TMT181 PT100,Thermometer,4…20mA,24V,2-wire,,Internal,C,-140,0,0,40,50,,
,Public,631SO01YT20,DSS SILO Temp,E&H,TR15-B1O2A1L0G3000 TMT181 PT100,Thermometer,4…20mA,24V,2-wire,,Internal,C,-140,0,0,40,50,,
,Public,631SO01YT30,DSS SILO Temp,E&H,TR15-B1O2A1L0G3000 TMT181 PT100,Thermometer,4…20mA,24V,2-wire,,Internal,C,0-400,0,0,40,50,,
,Public,632AG92YI1,CO DSS SILO,SIEMENS ,ULTRAMATE 23,,4…20mA,230V,4-wire,ProfiBUS,,PPM,0-5000,0,0,30,50,,
,Public,632AG92YI2, CH4 DSS SILO,SIEMENS ,ULTRAMATE 23,,4…20mA,230V,4-wire,ProfiBUS,,PPM,0-500,0,0,50,70,,
,Public,632AG92YI3,O2 DSS SILO,SIEMENS ,ULTRAMATE 23,,4…20mA,230V,4-wire,ProfiBUS,,%,0-25,0,0,9,11,,
,Public,633WF23YF10,Calciner DSS Dosing to  Flow Rate,Schenck,VFG 20110-3D/DISCONT TERSUS,,,,,ProfiBUS,,Kg/h,0-5000,0,0,5000,5000,EASYSERVE,
,Public,633WF23YW10,Calciner DSS Bin Weight,Schenck,VFG 20110-3D/DISCONT TERSUS,Weigh Sensor,,,,ProfiBUS,,t ,0-3.5,0,1.4,2.14,2.25,EASYSERVE,
,Public,634AB01YP10,DSS L1 BLOWER PRESSURE,E&H,Cerabar PMP51,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,0-1000,0,0,1000,1000,,
,Public,634WF25YF10,MB DSS Dosing to  Flow Rate,Schenck,VFG 20110-3D/DISCONT TERSUS,,,,,ProfiBUS,,Kg/h,0-5000,0,0,5000,5000,EASYSERVE,
,Public,634WF25YW10,Bin Weight 633WF23,Schenck,VFG 20110-3D,Weigh Sensor,,,,ProfiBUS,,t,0-2.6,0,0.4,2.6,2.6,EASYSERVE,
,Public,105BC11YW10, Clay Belt Scale Flow Rate,Kawatetsue,ERM-15,,4…20mA,230V,4-wire,,,t/h,0-700,0,0,570,600,,
,Public,202BC14YW10,Belt Conveyor For Raw Mix Weight,Kawatetsue,ERM-15,,4…20mA,230V,4-wire,,,t/h,0-700,0,0,650,700,,
,Public,216SM22YF10,RM Rejects (t/h),NAGAHAMA-SCHENCK,DLM 6.5,Flowmeter,4…20mA,230V,4-wire,,,T/H,0-450,0,40,90,400,,
,Public,314DA61YZ20,Exhaust fan outlet damper,AUMA,AC01.2 ,Positioner,4…20mA,230V,4-wire,,,%,0-100,0,0,100,100,,
,Public,226SM22YF10,RM Rejects (t/h),NAGAHAMA-SCHENCK,DLM 6.5,Flowmeter,4…20mA,230V,4-wire,,,T/H,0-450,0,40,90,400,,
,Public,314DA63YZ20,Exhaust fan outlet damper,AUMA,AC01.2 ,Positioner,4…20mA,230V,4-wire,,,%,0-100,0,0,100,100,,
,Public,236GG10YT10,HGG Temperature 1,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-1300,490,490,0,0,,
,Public,236GG10YT11,HGG Temperature 2,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-1200,480,420,0,0,,
,Public,236WF05YF10,Limstone Weigh Feeder Flow Rate,Dosatec,DBFG 1600.04/SIGMA 5003,,4…20mA,230V,4-wire,ProfiBUS,,t/h,0-350,135,202,300,310,,
,Public,236WF05YW10,Limstone  Bin Weigh,Dosatec,DBFG 1600.04/SIGMA 5003,Weigh Sensor,4…20mA,230V,4-wire,ProfiBUS,,t ,0-400,100,260,340,360,,
,Public,236WF07YF10,Clay Weigh Feeder Flow Rate,Dosatec,DBNG 1200.03/SIGMA 5003,,4…20mA,230V,4-wire,ProfiBUS,,t/h,0-150,0,10,120,150,,
,Public,236WF07YW10,Clay  Bin Weigh,Dosatec,DBNG 1200.03/SIGMA 5003,Weigh Sensor,4…20mA,230V,4-wire,ProfiBUS,,t ,0-200,30,40,70,90,,
,Public,236WF08YF10,Sand Weigh Feeder Flow Rate,Dosatec,DBNG 1000.03/SIGMA 5003,,4…20mA,230V,4-wire,ProfiBUS,,t/h,0-50,0,0,30,50,,
,Public,236WF08YW10,Sand  Bin Weigh ,Dosatec,DBNG 1000.03/SIGMA 5003,Weigh Sensor,4…20mA,230V,4-wire,ProfiBUS,,t ,0-150,25,35,100,120,,
,Public,236WF09YF10,Iron Ore Weigh Flow Rate,Dosatec,DBNG 1000.03/SIGMA 5003,,4…20mA,230V,4-wire,ProfiBUS,,t/h,0-20,0,0.3,10,20,,
,Public,236WF09YW10,Iron Ore Bin Weigh,Dosatec,DBNG 1000.03/SIGMA 5003,Weigh Sensor,4…20mA,230V,4-wire,ProfiBUS,,t ,0-120,15,30,70,90,,
,Public,326DA24YZ10,Hot Gas Damper Position,AUMA,AC 01.2 COM No:13304015,Positioner,4…20mA,230V,4-wire,,,%,0-100,100,100,0,0,,
,Public,334DT03YT10,Gas Temperature At Filter Inlet 1,SIEMENS ,SITRANCE TF/ Local TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-300,0,0,300,300,,
,Public,334DT03YT11,Gas Temperature At Filter Inlet 2,SIEMENS ,SITRANCE TF/ Local TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-300,0,0,300,300,,
,Public,334DT05YP10,Gas Pressure At Mill Inlet 1 ,Endress+Hauser,Cerabar S PMC71,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-200,-150,-150,-100,0,,
,Public,334DT05YP20,Gas Pressure At Mill Inlet 2,Endress+Hauser,Cerabar S PMC71,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-200,-150,-150,-100,0,,
,Public,334DT05YT10,Gas Temperature At Mill Inlet 1 ,SIEMENS ,SITRANCE TF/ Local TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-500,0,0,250,400,,
,Public,334DT05YT20,Gas Temperature At Mill Inlet 1 ,SIEMENS ,SITRANCE TF/ Local TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-500,0,0,250,400,,
,Public,334DT07YP10,Gas Pressure at Outlet Mill ,Endress+Hauser,Cerabar S PMC71,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-1000,-1000,-1000,-500,0,,
,Public,334DT07YT10,Gas Temperature at Outlet Mill ,SIEMENS ,SITRANCE TF/ Local TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-500,18,80,130,150,,
,Public,334DT08YP10,Gas Pressure At outlet Cyclone For DP,Endress+Hauser,Cerabar S PMC71,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-1200,-1200,-1200,-500,0,,
,Public,334DT08YP20,Cyclone Differential Pressure,Endress+Hauser,Deltabar S PMD70,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0-100,0,0,100,100,,
,Public,334DT09YP10,Recirculation Fan Outlet Pressure,Endress+Hauser,Cerabar S PMC71,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-400,-200,-200,-8,0,,
,Public,416WF01YW10,Clinker Weigh Feeder Flow Rate,Schenck, DEM/MICROCONT FCO 421,,4…20mA,230V,4-wire,,,t/h,0-140,60,70,130,140,,
,Public,416WF03YW10,Gypsum Weigh Feeder Flow Rate,Schenck, DEM/MICROCONT FCO 421,,4…20mA,230V,4-wire,,,t/h,0-15,0,0,13,15,,
,Public,416WF05YW10,Additive Weigh Feeder Flow Rate,Schenck, DEM/MICROCONT FCO 421,,4…20mA,230V,4-wire,,,t/h,0-40,0,0,35,40,,
,Public,436DC11YP10,Bag Filter Differential Pressure,BOLDROCCHI ,control Filter Panel,Pressure Transmitter,4…20mA,230V,4-wire,,,dapa,0-300,0,0,129,170,,
,Public,436DC19YP10,Diffrential Pressure at Filter,Endress+Hauser,Deltabar S PMD75,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0-200,0,0,150,180,,
,Public,436DT35YP10,Cement Mill Outlet Pressure,Endress+Hauser,Cerabar S PMC71,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-250,-250,-250,-100,0,,
,Public,436DT35YT10,Cement Mill Outlet Temperature,LOREM ,CNL45/PT100 Local,Thermometer,4…20mA,24V,2-wire,,,C,0-150,0,0,110,140,,
,Public,436DT36YP10,Mill Filter Outlet Pressure Pressure,Endress+Hauser,Cerabar S PMC71,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-500,-500,-500,0,0,,
,Public,436DT36YP20,Mill Beri Prope Differential Pressure Pressure,Endress+Hauser,Deltabar S PMD75,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0-75,0,0,75,75,,
,Public,436DT38YP10,TSV Exit Draft Pressure,Endress+Hauser,Cerabar S PMC71,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,-500,-500,-500,-200,0,,
,Public,436DT38YT10,TSV Exit Temperature,LOREM ,CNL45/PT100 Local,Thermometer,4…20mA,24V,2-wire,,,C,0-150,0,0,90,110,,
,Public,436DT39YP10,Mill Filter Outlet Pressure Pressure,Endress+Hauser,Cerabar S PMC71,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0,-700,-700,0,0,,
,Public,436DT39YP20,Mill Beri Prope Differential Pressure Pressure,Endress+Hauser,Deltabar S PMD75,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0-75,0,0,25,25,,
,Public,436DT40YP10,TSV Inlet Pressure Pressure,Endress+Hauser,Cerabar S PMC71,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0,-300,-300,0,0,,
,Public,436SM26YF10,CM Rejects (t/h),DOSATEC,DEB-700,Flowmeter,4…20mA,230V,4-wire,,,t/h,0-510,0,0,400,510,,
,Public,436TR75YX10,Dust Emissions Stack,sick,SB100,,4…20mA,230V,4-wire,,,mg/m3,0-150,0,0,26,30,,
,Public,436WF05YF10,Clinker Weigh Feeder Flow Rate,Dosatec,DBNG 1200.11/SIGMA 5003,,4…20mA,230V,4-wire,ProfiBUS,,t/h,0-210,30,100,190,210,,
,Public,436WF05YW10,Clinker Bin Weigh ,Dosatec,DBNG 1200.11/SIGMA 5003,Weigh Sensor,4…20mA,230V,4-wire,ProfiBUS,,t ,0-250,160,210,245,250,,
,Public,436WF06YF10,Gypsum Weigh Feeder Flow Rate,Dosatec,DBNG 1200.02/SIGMA 5003,,4…20mA,230V,4-wire,ProfiBUS,,t/h,0-60,0,0,20,25,,
,Public,436WF06YW10,Gypsum Bin Weigh ,Dosatec,DBNG 1200.02/SIGMA 5003,Weigh Sensor,4…20mA,230V,4-wire,ProfiBUS,,t ,0-100,0,28,92,96,,
,Public,436WF07YF10,Slag  Weigh Feeder Flow Rate,Dosatec,DBNG 1000.02/SIGMA 5003,,4…20mA,230V,4-wire,ProfiBUS,,t/h,0-80,0,0,65,80,,
,Public,436WF07YW10,Slag Bin Weigh ,Dosatec,DBNG 1000.02/SIGMA 5003,Weigh Sensor,4…20mA,230V,4-wire,ProfiBUS,,t ,0-100,32,50,89,96,,
,Public,436WF08YF10,Limestone Weigh Feeder Flow Rate,Dosatec,DBNG 1000.02/SIGMA 5003,,4…20mA,230V,4-wire,ProfiBUS,,t/h,0-12,0,0,12,12,,
,Public,436WF08YW10,Limestone Bin Weigh ,Dosatec,DBNG 1000.02/SIGMA 5003,Weigh Sensor,4…20mA,230V,4-wire,ProfiBUS,,t ,0-100,0,4,60,0,,
,Public,642TN01YL10,Main Oil Storage Tank A  Leavel   ,E&H,SAKURA,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,20,22,75,85,,
,Public,642TN03YL10,Main Oil Storage Tank B  Leavel   ,E&H,SAKURA,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,20,22,75,85,,
,Public,910PP25YF10,Potable Water Outlet Pump Flow   ,ABB,  266DSH  ,Flowmeter,4…20mA,24V,2-wire,,,m3/h,0-60,0,1,45,51,,
,Public,910PP25YP10,Potable Water Outlet Pump Pressure   ,KENT,K-DCA 6.1.41,Pressure Transmitter,4…20mA,24V,2-wire,,,mmh2o,0-100,20,50,90,95,,
,Public,910PP29YF10,Raw Water Flow   ,ABB,  266DSH  ,Flowmeter,4…20mA,24V,2-wire,,,m3/h,0-125,0,63,106,112,,
,Public,910PP41YP10,Industriel Water Outlet Pump Pressure   ,KENT,K-DCA 6.1.41,Pressure Transmitter,4…20mA,24V,2-wire,,,mmh2o,0-100,0,37.2,85,91.75,,
,Public,910PP41YF10,Industriel Water Quantity Flow   ,ABB,  266DSH  ,Flowmeter,4…20mA,24V,2-wire,,,m3/h,0-170,20,20,144,153,,
,Public,910TN23YL10,Raw Water Storage Tank Level   ,E&H,FMU671 ULTRASONIC,Level Sensor,4…20mA,24V,2-wire,,,m3,0-5660,765,1785,5050,5100,,
,Public,910TN23YL20,Raw Water Storage Tank Level   ,E&H,FMU671 ULTRASONIC,Level Sensor,4…20mA,24V,2-wire,,,m3,0-5660,765,1785,5050,5100,,
,Public,910TN51YL10,Filtr Treated Wat. Storage Level Level   ,E&H,FMU671 ULTRASONIC,Level Sensor,4…20mA,24V,2-wire,,,m3,0-5660,765,4400,5200,5450,,
,Public,910TN51YL20,Filtr Treated Wat. Storage Level  Level   ,E&H,FMU671 ULTRASONIC,Level Sensor,4…20mA,24V,2-wire,,,m3,0-5660,765,4400,5200,5450,,
,Public,911TS19YL10,Potable Water Basin Level   ,E&H,FMU671 ULTRASONIC,Level Sensor,4…20mA,24V,2-wire,,,m3,0-3100,0,300,2850,2970,,
,Public,912PU05YF10,Industrial Water Inlet Cooler Flow   ,ABB,  266DSH  ,Flowmeter,4…20mA,24V,2-wire,,,m3/h,0-500,150,280,500,500,,
,Public,922TN07YP10,Compressed Air Tank Pressure  ,YOKOGAWA,EJA,Pressure Transmitter,4…20mA,24V,2-wire,,,mh2o,0-100,58,60,90,95,,
,Public,912RV01YF10,Flow Meter Industrial Hot Water Tank Flow   ,E&H,PROMAG 10,Flowmeter,4…20mA,24V,2-wire,,,m3/h,0-150,0,20,130,135,,
,Public,912RV01YL10,Level Industrial Hot Water Tank Level   ,VEGA,VEGASON 62 ,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,10,54,85,95,,
,Public,912RV01YL20,Level Industrial Cold Water Tank Level   ,VEGA,VEGASON 62 ,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,30,52,88,95,,
,Public,426XY33YP10,EP Outlet Gas  Pressure   ,KENT ,K-DCA 2-1.41,Pressure Transmitter,4…20mA,24V,2-wire,,,mmh20,-300,-300,-270,-60,0,,
,Public,426XY33YT10,Bag Filter Gas Inlet Temperature,SIEMENS ,SITRANCE TF/ Local TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,135,147,,
,Public,426XY21YP10,Cement Mill Outlet Pressure,KENT ,K-DCA 2-1.41,Pressure Transmitter,4…20mA,24V,2-wire,,,mmH2o,-300,-300,-150,-60,0,,
,Public,426XY21YT10,Cement Mill 2 Trunnion Brg. Feed Side Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,66,70,,
,Public,426XY21YT20,Cement Mill 2 Trunnion Brg. Disch Side Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,66,70,,
,Public,426XY21YT30,Cement Mill Outlet Temperature,SIEMENS ,SITRANCE TF/PT100 Local,Thermometer,4…20mA,24V,2-wire,,,C,0-400,0,0,125,140,,
,Public,416XY33YP10,EP Outlet Gas,KENT ,K-DCA 2-1.41,Pressure Transmitter,4…20mA,24V,2-wire,,,mmH2O,-300,-300,-270,-60,0,,
,Public,416XY33YT10,Bag Filter Gas Inlet Temperature,SIEMENS ,SITRANCE TF/ Local TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,135,147,,
,Public,416XY21YP10,Cement Mill Outlet Pressure,ABB,KENT K-DCA 2-1.41,Pressure Transmitter,4…20mA,24V,2-wire,,,mmH2o,-300,-300,-150,-60,0,,
,Public,416XY21YT10,Cement Mill 1 Trunnion Brg. Feed Side,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,66,70,,
,Public,416XY21YT20,Cement Mill 1 Trunnion Brg. Disch Side,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,66,70,,
,Public,416XY21YT30,Cement Mill Outlet Temperature,SIEMENS ,SITRANCE TF/PT100 Local,Thermometer,4…20mA,24V,2-wire,,,C,0-400,0,0,125,140,,
,Public,624WF21YF10,MB Coal Dosing Flow Rate,Schenck,MULTICORE  K50/K80/DISCONT TERSUS,,,,,ProfiBUS,,Kg/h,0-10000,0,0,10000,10000,EASYSERVE,
,Public,624WF21YW10,MB Coal Silo Weigh,Schenck,MULTICORE  K50/K80/DISCONT TERSUS,Weigh Sensor,,,,ProfiBUS,,t ,0-200,0,0,160,170,EASYSERVE,
,Public,624WF15YF10,Calciner Coal Dosing Flow Rate,Schenck,MULTICORE  K50/K80/DISCONT TERSUS,,,,,ProfiBUS,,Kg/h,0-20000,0,1000,20000,20000,EASYSERVE,
,Public,624WF15YW10,Calciner Coal Silo Weigh,Schenck,MULTICORE  K50/K80/DISCONT TERSUS,Weigh Sensor,,,,ProfiBUS,,t ,0-200,0,0,160,170,EASYSERVE,
,Public,623WF13YF10,Raw Coal Weigh Feeder,Schenck,MULTIMODS MTD-1246/DISCONT TERSUS,,,,,ProfiBUS,,t/h,0-46,0,0,45,45,EASYSERVE,
