Id,Partition,Code,Description,Brand,BrandType,InstrumentType,SignalType,SupplyVoltage,Wiring,Communication,GalvanicIsolation,OperationalUnit,ScaleRange,LimitHH,LimitH,LimitL,LimitLL,Softawre,ExtraData
,Public,623WF13YS10,WF13 Belt Speed,Schenck,MULTIMODS MTD-1246/DISCONT TERSUS,Speed/RPM,,,,ProfiBUS,,m/s,0-1,0,0,1,1,,
,Public,623WF13YZ10,WF13 Belt Drift,Schenck,MULTIMODS MTD-1246/DISCONT TERSUS,Other,,,,ProfiBUS,,cm,-20,-4,-3,3,4,,
,Public,623WF05YF10,Raw Coal Weigh Feeder,Schenck,MULTIMODS MTD-1245//DISCONT TERSUS,,,,,ProfiBUS,,t/h,0-45,0,0,45,45,EASYSERVE,
,Public,623WF05YS10,WF05 Belt Speed,Schenck,MULTIMODS MTD-1246/DISCONT TERSUS,Speed/RPM,,,,ProfiBUS,,m/s,0-1,0,0,1,1,,
,Public,623WF05YZ10,WF05 Belt Drift,Schenck,MULTIMODS MTD-1246/DISCONT TERSUS,Other,,,,ProfiBUS,,cm,-20,-4,-3,3,4,,
,Public,426WF05YW10,Additive Weigh Feeder Flow Rate,Schenck, DEM/MICROCONT FCO 421,,4…20mA,230V,4-wire,,,t/h,0-40,0,0,35,40,,
,Public,426WF03YW10,Gypsum Weigh Feeder Flow Rate,Schenck, DEM/MICROCONT FCO 421,,4…20mA,230V,4-wire,,,t/h,0-15,0,0,13,15,,
,Public,426WF01YW10,Clinker Weigh Feeder Flow Rate,Schenck, DEM/MICROCONT FCO 421,,4…20mA,230V,4-wire,,,t/h,0-140,60,70,130,140,,
,Public,322WF05YF10,Kiln Feed Weight Flow Rate,Schenck,MULTICORE  S800/DISCONT ,,4…20mA,230V,4-wire,ProfiBUS,,t/h,0-350,0,0,300,350,EASYSERVE,
,Public,322WF05YW10,Kiln Feed Bin Weight,Schenck,MULTICORE  S800/DISCONT ,Weigh Sensor,4…20mA,230V,4-wire,ProfiBUS,,t ,0-200,10,50,80,95,EASYSERVE,
,Public,226WF15YW10,Irone Ore Weigh Feeder  Flow Rate,Schenck, DEM/MICROCONT FCO 421,,4…20mA,230V,4-wire,,,t/h,0-20,1,3,15,20,,
,Public,226WF13YW10,Additive Weigh Feeder  Flow Rate,Schenck, DEM/MICROCONT FCO 421,,4…20mA,230V,4-wire,,,t/h,0-20,1,3,15,20,,
,Public,226WF11YW10,Clay Weigh Feeder Flow Rate,Schenck,MULTIDOS-MTD-E14445/DISCONT TERSUS,,,,,ProfiBUS,,t/h,0-60,0,10,35,40,EASYSERVE,
,Public,226WF05YW10,Limestone Weigh Feeder Flow Rate,Schenck,MULTIDOS-MTD-E14445/DISCONT TERSUS,,,,,ProfiBUS,,t/h,0-200,0,0,150,190,EASYSERVE,
,Public,216WF15YW10,Irone Ore Weigh Feeder Flow Rate,Schenck, DEM/MICROCONT FCO 421,,4…20mA,230V,4-wire,,,t/h,0-20,1,3,15,20,,
,Public,216WF13YW10,Additive Weigh Feeder Flow Rate,Schenck, DEM/MICROCONT FCO 421,,4…20mA,230V,4-wire,,,t/h,0-20,1,3,15,20,,
,Public,216WF11YW10,Clay Weigh Feeder Flow Rate,Schenck,MULTIDOS-MTD-E14445/DISCONT TERSUS,,,,,ProfiBUS,,t/h,0-60,0,10,35,40,EASYSERVE,
,Public,216WF05YW10,Limestone Weigh Feeder Flow Rate,Schenck,MULTIDOS-MTD-E14445/DISCONT TERSUS,,,,,ProfiBUS,,t/h,0-200,0,0,150,190,EASYSERVE,
,Public,327VV26YZ10,HS Inclination Position,IKN,MRGE.01.0000,Positioner,4…20mA,24V,2-wire,,,°,0-90,0,0,90,90,,
,Public,326TH04YP10,Thrust Roller Prssure,TELEMECHANIQUE,P/N:XMLG400D21,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-400,0,0,180,190,,
,Public,326TH04YT10,Thrust Roller Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,75,85,,
,Public,326TH04YZ2,KILN POSITION,MTS,Temposonics Series L,Positioner,4…20mA,24V,2-wire,,,CM,0-85,0,0,10,10,,
,Public,436SP18YT14,Separator Reducer Oil Temperature Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,80,90,,
,Public,436SP18YT20,Separator Rotor Bearing Temp.(Upper) Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,90,100,,
,Public,436SP18YT21,Separator Rotor Bearing Temp.(Lower) Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,90,100,,
,Public,436SP18YV40,Separator Rotor Bearing Vib.(Upper) Vibration,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 68,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-20,0,0,4.5,11,,
,Public,226SP41YP10,Air Separator pressure,ABB,KENT K-DCA 2-1.41,Pressure Transmitter,4…20mA,24V,2-wire,,,mmH2o,-1200,-500,-400,0,0,,
,Public,226SP41YT10,Air Separator Outlet Gas Temp.,SIEMENS,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,86,140,150,,
,Public,226SP41YT20,Seperator Temp,SIEMENS,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-500,0,0,400,450,,
,Public,216SP41YP10,Air Separator pressure,ABB,KENT K-DCA 2-1.41,Pressure Transmitter,4…20mA,24V,2-wire,,,mmH2o,-1200,-500,-400,0,0,,
,Public,216SP41YT10,Air Separator Outlet Gas Temp.,SIEMENS,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,86,140,150,,
,Public,216SP41YT20,SEPARATOR INLET TEMPERATURE,SIEMENS,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-500,0,0,270,300,,
,Public,501SO47YL10,Cement Silo D,VEGA,VEGAPLUS 68,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,0,20,97,99,,
,Public,501SO33YL10,Cement Silo C,VEGA,VEGAPLUS 68,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,0,20,97,99,,
,Public,501SO19YL10,Cement Silo B,VEGA,VEGAPLUS 68,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,0,20,97,99,,
,Public,501SO05YL10,Cement Silo A,VEGA,VEGAPLUS 68,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,0,20,97,99,,
,Public,325SC26YW10,Bypass Material  Weight ,Dosatec,CELMI 336,Weigh Sensor,4…20mA,230V,4-wire,,,kg,0-2000,0,0,1000,2000,,
,Public,912PU11YF10,Cooling Water Distribution Outlet Pump  Flow Flow   ,ABB,  266DSH  ,Flowmeter,4…20mA,24V,2-wire,,,m3/h,0-500,150,280,500,500,,
,Public,912PU11YT10,Cooling Water Distribution Outlet Pump Temperature   ,KENT,P821.8.2.1/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-60,0,12,36,48,,
,Public,645PU02YP10,Heavy Oil Pressure,YOKOGAWA,EJA530A ECS4N,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-50,0,0,50,50,,
,Public,645PU02YZ10,flow control valve Position ,SART,49-2,Positioner,4…20mA,24V,2-wire,,,%,0-200,0,0,200,200,,
,Public,236PU22YF10,Water Flow,Endress+Hauser,PROMAG 50,Flowmeter,4…20mA,24V,2-wire,,,M3/h,0-6,0,1.3,3.17,5.2,,
,Public,645PP15YP20,Fuel Oil 3 Pressure 2,E&H,PMC131-A11F1A1T,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-16,1,2,10,15,,
,Public,329PA01YT10,Drawn Pan Conveyor Pyrometer Temperature,LAND ,Pyrometer RT8A,Thermometer,4…20mA,24V,2-wire,,,°C,0-250,0,0,250,250,,
,Public,236MV15YP98,Classifier Gearbox Lubrication Pressure,Danfos,MBS3050-2011-5GB04,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-10,10,10,0.75,0.25,,
,Public,236MV15YS22,Grinding Roller 1 Rotation Speed(4:14) ,PEPPERl+FUCHS,KFU8-FSSP-1.D,Speed/RPM,4…20mA,230V,4-wire,,,rpm,0-100,85,75,45,0,,
,Public,236MV15YS24,Grinding Roller 2 Rotation Speed(4:24) ,PEPPERl+FUCHS,KFU8-FSSP-1.D,Speed/RPM,4…20mA,230V,4-wire,,,rpm,0-100,85,75,45,0,,
,Public,236MV15YS26,Grinding Roller 3 Rotation Speed(4:34) ,PEPPERl+FUCHS,KFU8-FSSP-1.D,Speed/RPM,4…20mA,230V,4-wire,,,rpm,0-100,85,75,45,0,,
,Public,236MV15YS28,Grinding Roller 4 Rotation Speed(4:44) ,PEPPERl+FUCHS,KFU8-FSSP-1.D,Speed/RPM,4…20mA,230V,4-wire,,,rpm,0-100,85,75,45,0,,
,Public,236MV15YS97,Classifier Rotation Speed(10:01) Speed,PEPPERl+FUCHS,KFU8-FSSP-1.D,Speed/RPM,4…20mA,230V,4-wire,,,rpm,0-94,94,94,32,30,,
,Public,236MV15YT10,Mill Motor winding 1 temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,130,100,0,0,,
,Public,236MV15YT11,Mill Motor winding 2 temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,130,100,0,0,,
,Public,236MV15YT12,Mill Motor winding 3 temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,130,100,0,0,,
,Public,236MV15YT13,Mill Motor Bearing 1 temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,95,75,0,0,,
,Public,236MV15YT14,Mill Motor Bearing 2 temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,95,75,0,0,,
,Public,236MV15YT21,Grinding Roller 1 Temp(4:13) ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-150,80,70,0,0,,
,Public,236MV15YT23,Grinding Roller 2 Temp(4:23) ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-150,80,70,0,0,,
,Public,236MV15YT25,Grinding Roller 3 Temp(4:33) ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-150,80,70,0,0,,
,Public,236MV15YT27,Grinding Roller 4 Temp(4:43),LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-150,80,70,0,0,,
,Public,236MV15YT95,Classifier Bearing 1 Temperature Temperature,LOREME,CNL45/TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-150,105,85,0.8,0.5,,
,Public,236MV15YT96,Classifier Bearing 2 Temperature Temperature,LOREME,CNL45/TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-150,119,105,0.8,0.5,,
,Public,236MV15YT99,Classifier Gearbox Lubrication Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,85,75,0,0,,
,Public,236MV15YV17,Mill Motor Bearing 1 Vibration ,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 68,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-20,7,4.5,0.8,0.5,,
,Public,236MV15YV18,Mill Motor Bearing 2  Vibration,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 68,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-20,7,4.5,0.8,0.5,,
,Public,236MV15YV20,Mill Vibration,SCHENCK,VIBROCONTROL 1000+VS68,Vibro Sensor,4…20mA,230V,4-wire,,,MM/S,0-50,0,0,10,16,,
,Public,236MV15YZ1,Grinding Roller 1 actual Position ,BALLUFF,BTL0324,Positioner,4…20mA,24V,4-wire,,,mm,0-250,250,250,12,12,,
,Public,236MV15YZ2,Grinding Roller 2 actual Position ,BALLUFF,BTL0324,Positioner,4…20mA,24V,4-wire,,,mm,0-250,250,250,12,12,,
,Public,236MV15YZ3,Grinding Roller 3 actual Position ,BALLUFF,BTL0324,Positioner,4…20mA,24V,4-wire,,,mm,0-250,250,250,12,12,,
,Public,236MV15YZ4,Grinding Roller 4 actual Position ,BALLUFF,BTL0324,Positioner,4…20mA,24V,4-wire,,,mm,0-250,250,250,12,12,,
,Public,226MS35YT10,Raw Mill 2 Trunnion Bearing Temp Feed side Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,66,70,,
,Public,226MS35YT20,Raw Mill 2 Trunnion Bearing Temp Dish side Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,68,74,,
,Public,226MS35YT30,Mill Trunion Temp,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-500,0,0,400,450,,
,Public,216MS35YT10,Raw Mill 1 Trunnion Bearing Feed Side Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,66,70,,
,Public,216MS35YT20,Raw Mill 1 Trunnion Bearing Dish Side Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,68,74,,
,Public,216MS35YT30,Milll Trunion Temp,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-500,0,0,450,480,,
,Public,436MB10YF50,Mill Ring Gear Lub. Unit Flow,ELETTA,S25-FSS65,Flowmeter,4…20mA,24V,4-wire,,,l/m,0-500,230,270,500,500,,
,Public,436MB10YP30,Mill Fixed Bearing Oil Pressure HPA Pressure,SCHNEIDER,XMLG400D21,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-400,30,80,250,300,,
,Public,436MB10YP31,Mill Fixed Bearing Oil Pressure HPB Pressure,SCHNEIDER,XMLG400D21,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-400,30,80,250,300,,
,Public,436MB10YP40,Mill Free Bearing Oil Pressure HPC Pressure,SCHNEIDER,XMLG400D21,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-400,30,80,250,300,,
,Public,436MB10YP41,Mill Free Bearing Oil Pressure HPD Pressure,SCHNEIDER,XMLG400D21,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-400,30,80,250,300,,
,Public,436MB10YP50,Mill Ring Gear Lub. Unit Pressure,Danfos,MBS3000,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-16,0,0,16,16,,
,Public,436MB10YP51,Mill Ring Gear Lub. Unit Pressure,Danfos,MBS3000,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-16,0.8,1,8,16,,
,Public,436MB10YP52,Mill Ring Gear Lub. Unit Pressure,Danfos,MBS3000,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-16,0.8,1,8,16,,
,Public,436MB10YP60,Mill Reducer Bearings Spline Pressure,Danfos,MBS3000,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-16,0,0.5,16,16,,
,Public,436MB10YP61,Mill Reducer Bearings Spline Pressure,Danfos,MBS3000,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-16,0,0.5,16,16,,
,Public,436MB10YT30,Outlet Side Bearing Temperature Shoe A Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,90,,
,Public,436MB10YT31,Outlet Side Bearing Temperature Shoe A Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,90,,
,Public,436MB10YT32,Outlet Side Bearing Temperature Shoe B Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,90,,
,Public,436MB10YT33,Outlet Side Bearing Temperature Shoe B Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,90,,
,Public,436MB10YT34,Mill Fixed Bearing Oil Tank Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,25,29,55,60,,
,Public,436MB10YT40,Inlet Side Bearing Temperature Shoe C Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,90,,
,Public,436MB10YT41,Inlet Side Bearing Temperature Shoe C Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,90,,
,Public,436MB10YT42,Inlet Side Bearing Temperature Shoe D Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,90,,
,Public,436MB10YT43,Inlet Side Bearing Temperature Shoe D Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,90,,
,Public,436MB10YT44,Mill Free Bearing Oil Tank Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,23,28,55,60,,
,Public,436MB10YT50,Mill Ring Gear Lub. Unit Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,8,20,75,80,,
,Public,436MB10YT51,Mill Ring Gear Lub. Unit Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,8,20,75,80,,
,Public,436MB10YT52,Mill Ring Gear Lub. Unit Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,8,20,75,80,,
,Public,436MB10YT53,Mill Ring Gear Lub. Unit Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,8,20,75,80,,
,Public,436MB10YT54,Mill Ring Gear Lub. Unit Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,8,20,75,80,,
,Public,436MB10YT70,Mill Reducer Bearings Temperature 1 Temperature,LOREME,CNL40/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,29,30,85,95,,
,Public,436MB10YT71,Mill Reducer Bearings Temperature 2 Temperature,LOREME,CNL40/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,20,30,85,95,,
,Public,436MB10YT72,Mill Reducer Bearings Temperature 3 Temperature,LOREME,CNL40/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,20,30,85,95,,
,Public,436MB10YT73,Mill Reducer Bearings Temperature 4 Temperature,LOREME,CNL40/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,20,30,85,95,,
,Public,436MB10YT74,Mill Reducer Bearings Temperature 5 Temperature,LOREME,CNL40/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,20,30,85,95,,
,Public,436MB10YT75,Mill Reducer Bearings Temperature 6 Temperature,LOREME,CNL40/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,20,30,85,95,,
,Public,436MB10YT76,Mill Reducer Bearings Temperature 7 Temperature,LOREME,CNL40/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,20,30,85,95,,
,Public,436MB10YT77,Mill Reducer Bearings Temperature 8 Temperature,LOREME,CNL40/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,20,30,85,95,,
,Public,436MB10YT78,Mill Reducer Bearings Temperature 9 Temperature,LOREME,CNL40/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,20,30,85,95,,
,Public,436MB10YT79,Mill Reducer Bearings Temperature 10 Temperature,LOREME,CNL40/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,20,30,85,95,,
,Public,436MB10YV10,Mill Main Motor Bearing Vibration Meas. 1,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-20,0,0,4,7,,
,Public,436MB10YV11,Mill Main Motor Bearing Vibration Meas. 2,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-20,0,0,4,7,,
,Public,436MB10YV70,Mill Reducer HS Bearing Vibration,ONEPROD,ASH426,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-30,0,0,4,5,,
,Public,436MB10YV71,Mill Reducer HS Bearing Vibration,ONEPROD,ASH426,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-30,0,0,4,5,,
,Public,436MB10YV72,Mill Reducer MS1R Bearing Vibration,ONEPROD,ASH426,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-30,0,0,4,5,,
,Public,436MB10YV73,Mill Reducer MS1R Bearing Vibration,ONEPROD,ASH426,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-30,0,0,4,5,,
,Public,436MB10YV74,Mill Reducer MS1L Bearing Vibration,ONEPROD,ASH426,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-30,0,0,4,5,,
,Public,436MB10YV75,Mill Reducer MS1L Bearing Vibration,ONEPROD,ASH426,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-30,0,0,4,5,,
,Public,436MB10YZ70,Mill Reducer Axial Displacement Position,SICK, IMA30-20BE1ZC0K,Positioner,4…20mA,24V,2-wire,,,mm,0-20,0.5,2.5,7.5,10,,
,Public,226MB25YP10,RM Inlet Pressure,SIEMENS ,SITRANCE P,Pressure Transmitter,4…20mA,24V,2-wire,,,mmH2o,-300,-50,-100,0,0,,
,Public,226MB25YP20,RM Outlet Pressure,SIEMENS ,SITRANCE P,Pressure Transmitter,4…20mA,24V,2-wire,,,mmH2o,-1000,-1000,-800,0,0,,
,Public,226MB25YT10,RM Gas Inlet Temperature,SIEMENS ,SITRANCE TF/ Local TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-600,0,0,420,450,,
,Public,226MB25YT20,RM Gas Outlet Temperature,SIEMENS ,SITRANCE TF/ Local TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,140,200,,
,Public,216MB25YP10,RM Inlet Gas Pressure,SIEMENS ,SITRANCE P,Pressure Transmitter,4…20mA,24V,2-wire,,,mmH2o,-300,-50,-100,0,0,,
,Public,216MB25YP20,RM Outlet Pressure,SIEMENS ,SITRANCE P,Pressure Transmitter,4…20mA,24V,2-wire,,,mmH2o,-1000,-1000,-800,0,0,,
,Public,216MB25YT10,RM Gas Inlet Temperature,SIEMENS ,SITRANCE TF/ Local TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-600,0,0,420,450,,
,Public,216MB25YT20,RM Gas Outlet Temperature,SIEMENS ,SITRANCE TF/ Local TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,140,200,,
,Public,236LU60YP52,Mill Gear Box Lub-Titling Pad Bearing1 Pressure(2:11) ,Danfos,MBS 3050-3411-1GB04 ,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-250,220,200,25,15,,
,Public,236LU60YP53,Mill Gear Box Lub-Titling Pad Bearing2 Pressure(2:12) ,Danfos,MBS 3050-3411-1GB04 ,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-250,220,200,25,15,,
,Public,236LU60YP54,Mill Gear Box Lub-Titling Pad Bearing3 Pressure(2:13) ,Danfos,MBS 3050-3411-1GB04 ,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-250,220,200,25,15,,
,Public,236LU60YP55,Mill Gear Box Lub-Titling Pad Bearing4 Pressure(2:14) ,Danfos,MBS 3050-3411-1GB04 ,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-250,220,200,25,15,,
,Public,236LU60YP56,Mill Gear Box Lub-Titling Pad Bearing5 Pressure(2:15) ,Danfos,MBS 3050-3411-1GB04 ,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-250,220,200,25,15,,
,Public,236LU60YP57,Mill Gear Box Lub-Titling Pad Bearing6 Pressure(2:16),Danfos,MBS 3050-3411-1GB04 ,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-250,220,200,25,15,,
,Public,236LU60YP58,Mill Gear Box Lub-Titling Pad Bearing7 Pressure(2:17) ,Danfos,MBS 3050-3411-1GB04 ,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-250,220,200,25,15,,
,Public,236LU60YP59,Mill Gear Box Lub-Titling Pad Bearing8 Pressure(2:18) ,Danfos,MBS 3050-3411-1GB04 ,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-250,220,200,25,15,,
,Public,236LU60YP5A,Mill Gear Box Lub-Titling Pad Bearing9  Pressure(2:19) ,Danfos,MBS 3050-3411-1GB04 ,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-250,220,200,25,15,,
,Public,236LU60YP5B,Mill Gear Box Lub-Titling Pad Bearing10  Pressure(2:20) ,Danfos,MBS 3050-3411-1GB04 ,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-250,220,200,25,15,,
,Public,236LU60YP5C,Mill Gear Box Lub-Titling Pad Bearing11  Pressure(2:21),Danfos,MBS 3050-3411-1GB04 ,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-250,220,200,25,15,,
,Public,236LU60YP5D,Mill Gear Box Lub-Titling Pad Bearing12  Pressure(2:22) ,Danfos,MBS 3050-3411-1GB04 ,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-250,220,200,25,15,,
,Public,236LU60YT50,Mill Gear Box -Titling Pad (2:31) Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-150,90,80,25,10,,
,Public,236LU60YT51,Mill Gear Box Lub-LP Line (2:02) Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-150,65,60,35,0,,
,Public,236LU60YT5E,Mill Gear Box Lub-Oil Heating (2:53) Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-150,65,60,20,0,,
,Public,236LU60YT5G,Mill Gear Box -Titling Pad (2:32) Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-150,85,75,10,0,,
,Public,236LU60YT5H,Mill Gear Box -Input Shaft (2:35) Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-150,85,75,10,0,,
,Public,236LU60YT5J,Mill Gear Box -Input Shaft (2:36) Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-150,85,75,10,0,,
,Public,236LU57YT70,Roller Lubrication(13:02) Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-150,80,70,11,11,,
,Public,236LU56YT60,Roller Lubrication(12:02) Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-150,80,70,11,11,,
,Public,623HU10YP10,Tension Hydrualic Operation Pressure Analog,HYDAC,EDS 1791-P-600-009,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-450,5,9,450,450,,
,Public,623HU10YP20,Tension Hydrualic Oil Pressure Lifting,HYDAC,EDS 1791-P-600-009,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-450,0,0,279,279,,
,Public,623HU10YZ10,Tensioning Cylinder1 Position,MTS,Temposonics Series L,Positioner,4…20mA,24V,2-wire,,,mm,-500,-143,-143,200,200,,
,Public,623HU10YZ20,Tensioning Cylinder2 Position,MTS,Temposonics Series L,Positioner,4…20mA,24V,2-wire,,,mm,-500,-148,-148,200,200,,
,Public,623HU10YZ30,Tensioning Cylinder3 Position,MTS,Temposonics Series L,Positioner,4…20mA,24V,2-wire,,,mm,-500,-145,-145,200,200,,
,Public,236HU55YP42,HSLM 2-Hydrolic Working Pressure(17:32) Pressure,E&H,CERABAR PMP71,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-160,150,100,65,40,,
,Public,236HU55YP43,HSLM 2-Hydrolic Counter Pressure(17:34) Pressure,E&H,CERABAR PMP71,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-160,160,100,50,0,,
,Public,236HU55YT40,HSLM 2-Oil Tank(17:02) Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-150,73,60,5,0,,
,Public,236HU54YP32,HSLM 1-Hydrolic Working Pressure(16:31) Pressure,E&H,CERABAR PMP71,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-160,150,100,65,40,,
,Public,236HU54YP33,HSLM 1-Hydrolic Counter Pressure(16:33) Pressure,E&H,CERABAR PMP71,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-160,160,100,50,0,,
,Public,236HU54YT30,HSLM 1 Oil Tank(16:02) Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-150,70,60,5,0,,
,Public,226HO07YL10,Clay hopper B radar leve,VEGA,VEGAPULS SR 68,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,20,40,90,93,,
,Public,226HO01YL10,Raw Mix B Hopper Level,VEGA,VEGAPULS SR 68,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,25,30,90,95,,
,Public,216HO07YL10,Clay hopper A radar leve,VEGA,VEGAPULS SR 68,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,20,40,90,93,,
,Public,216HO01YL10,Raw Mix Hopper A For  Level,VEGA,VEGAPULS SR 68,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,30,25,92,95,,
,Public,206HO03YL30,Iron Hopper A Level,VEGA,VEGAPULS SR 68,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,20,40,93,100,,
,Public,206HO03YL40,Iron Hopper B Level,VEGA,VEGAPULS SR 68,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,20,40,96,100,,
,Public,206HO01YL30,Additive Hopper A Level,VEGA,VEGAPULS SR 68,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,20,40,92,98,,
,Public,206HO01YL40,Additive Hopper B Level,VEGA,VEGAPULS SR 68,Level Sensor,4…20mA,24V,2-wire,,,%,0-100,20,40,92,98,,
,Public,623FA77YT10,Booster Fan Motor Bearing Temp1,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,0,0,85,95,,
,Public,623FA77YT11,Booster Fan Motor Bearing Temp2,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,0,0,85,95,,
,Public,623FA77YT20,Booster Fan Fixed Bearing Temp,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,0,0,85,95,,
,Public,623FA77YT21,Booster Fan Free Bearing Temp,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,0,0,85,95,,
,Public,623FA77YV10,Booster Fan Vibration,Bruel & kjaer vibro,VIBROCNTROL 1000 /VS 68,Vibro Sensor,4…20mA,24V,4-wire,,,mm/s,0-10,0,0,8,10,,
,Public,623FA25YP10,Seal Air Fan Pressure Roller 1,E&H,Cerabar T PMC 31-A15F1_D10,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,0-100,30,40,100,100,,
,Public,623FA25YP11,Seal Air Fan Pressure Roller 2,E&H,Cerabar T PMC 31-A15F1_D10,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,0-100,30,40,100,100,,
,Public,623FA25YP12,Seal Air Fan Pressure Roller 3,E&H,Cerabar T PMC 31-A15F1_D10,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,0-100,30,40,100,100,,
,Public,622FA26YT10,Bag Filter25 Fan Fixed Bearing Temp,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,70,90,,
,Public,622FA26YT11,Bag Filter25 Fan Free Bearing Temp2,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,70,90,,
,Public,622FA18YT10,Bag Filter17 Fixed Fan Bearing Temp,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,70,90,,
,Public,622FA18YT11,Bag Filter17 Fixed Fan Bearing Temp2,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,70,90,,
,Public,436FA20YT20,Exhaust Fan Bearing 1 Temperature Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,85,95,,
,Public,436FA20YT21,Exhaust Fan Bearing 2 Temperature Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,85,95,,
,Public,436FA20YV10,Exahust Fan Motor Vibration 1,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-20,0,0,4,7,,
,Public,436FA20YV11,Exahust Fan Motor Vibration 2,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-20,0,0,4,7,,
,Public,436FA20YV40,Exhaust Fan Vibration Detector Vibration,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-20,0,0,4,7,,
,Public,436FA12YT20,Exhaust Fan Bearing 1 Temperature Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,85,95,,
,Public,436FA12YT21,Exhaust Fan Bearing 2 Temperature Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,85,95,,
,Public,436FA12YV40,Exhaust Fan Vibration Detector Vibration,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 68,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-20,0,0,7,11,,
,Public,426FA45YZ10,Cement Mill Fan Damper Position,YAKASAWA,N.B33641-1N,Positioner,4…20mA,230V,4-wire,,,%,0-100,0,0,93,95,,
,Public,416FA45YZ10,Cement Mill Fan Damper Position,YAKASAWA,N.B33641-1N,Positioner,4…20mA,230V,4-wire,,,%,0-100,0,0,93,95,,
,Public,334FA30YT20,Final Fan Bearing 1 Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,100,110,,
,Public,334FA30YT21,Final Fan Bearing 2 Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,100,110,,
,Public,334FA30YV30,Final Fan Motor Fixed Bearing Vibration,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-20,0,0,5.6,14,,
,Public,334FA30YV31,Final Fan Motor Free Bearing Vibration,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-20,0,0,5.6,9,,
,Public,334FA30YV32,Final Fan Fixed Bearing  Vibration,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-20,0,0,0,0,,
,Public,334FA24YT10,Recirculation Fan Motor winding 1 temperature,MICOM,PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,130,100,0,0,,
,Public,334FA24YT11,Recirculation Fan Motor winding 2 temperature,MICOM,PT101,Thermometer,4…20mA,24V,2-wire,,,C,0-200,130,100,0,0,,
,Public,334FA24YT12,Recirculation Fan Motor winding 3 temperature,MICOM,PT102,Thermometer,4…20mA,24V,2-wire,,,C,0-200,130,100,0,0,,
,Public,334FA24YT13,Recirculation Fan Motor Bearing 1 temperature,MICOM,PT103,Thermometer,4…20mA,24V,2-wire,,,C,0-200,100,75,0,0,,
,Public,334FA24YT14,Recirculation Fan Motor Bearing 2 temperature,MICOM,PT104,Thermometer,4…20mA,24V,2-wire,,,C,0-200,100,75,0,0,,
,Public,334FA24YT20,Recirrculation Fan-Fan Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,110,100,0,0,,
,Public,334FA24YT21,Recirrculation Fan-Fan Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,110,100,0,0,,
,Public,334FA24YV30,Recirrculation Fan Motor Vibration Meas. 1,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-20,7.1,5.6,0,0,,
,Public,334FA24YV31,Recirrculation Fan Motor Vibration Meas. 2,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-20,7.1,5.6,0,0,,
,Public,334FA24YV32,Recirculation Fan bearing vibration,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-10,7.1,5.6,0,0,,
,Public,334FA01YT20,Kiln ID Fan Bearing 1 Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,85,95,,
,Public,334FA01YT21,Kiln ID Fan Bearing 2 Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,85,95,,
,Public,334FA01YT22,IDF Motor DE Bearing Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-300,0,0,85,95,,
,Public,334FA01YT23,IDF Motor NDE Bearing Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-300,0,0,85,95,,
,Public,334FA01YV30,Kiln ID Fan Motor Bearing 1 Vibration,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 77,Vibro Sensor,4…20mA,24V,4-wire,,,mm/s,0-10,0,0,5.6,7.1,,
,Public,334FA01YV31,Kiln ID Fan Motor Bearing 2 Vibration,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 77,Vibro Sensor,4…20mA,24V,4-wire,,,mm/s,0-10,0,0,5.6,7.1,,
,Public,334FA01YV40,Kiln ID Fan Vibration Detector,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-20,0,0,4.5,11,,
,Public,334FA01YV41,Kiln ID Fan Vibration Detector,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-25,0,0,4.5,11,,
,Public,328FA07YT20,Exhaust Fan Bearing Temp,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,90,100,,
,Public,328FA07YT21,Exhaust Fan Bearing Temp,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,90,100,,
,Public,328FA07YV10,Waste Fan Vibration Detector,Bruel & kjaer vibro,VIBROCNTROL 1000 /VS 69,Vibro Sensor,4…20mA,24V,4-wire,,,mm/s,0-20,0,0,4.5,11,,
,Public,327FA13YF20,Cooler Fans Flow 9,E&H,Deltabar S PMD75,Flowmeter,4…20mA,24V,2-wire,,,M3/h,0-70128,100,20000,65000,70128,,
,Public,327FA13YP10,Cooler Fans Pressure 9,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0-1000,0,0,580,625,,
,Public,327FA12YF20,Cooler Fans Flow 8,E&H,Deltabar S PMD75,Flowmeter,4…20mA,24V,2-wire,,,M3/h,0-70128,100,20000,65000,70128,,
,Public,327FA12YP10,Cooler Fans Pressure 8,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0-800,0,0,550,600,,
,Public,327FA11YF20,Cooler Fans Flow 7,E&H,Deltabar S PMD75,Flowmeter,4…20mA,24V,2-wire,,,M3/h,0-70128,100,20000,70128,70128,,
,Public,327FA11YP10,Cooler Fans Pressure 7,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0-800,0,0,550,800,,
,Public,327FA10YF20,Cooler Fans Flow 6,E&H,Deltabar S PMD75,Flowmeter,4…20mA,24V,2-wire,,,M3/h,0-70128,100,20000,70128,70128,,
,Public,327FA10YP10,Cooler Fans Pressure 6,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0-800,0,0,550,800,,
,Public,327FA09YF20,Cooler Fans Flow 5,E&H,Deltabar S PMD75,Flowmeter,4…20mA,24V,2-wire,,,M3/h,0-70128,100,20000,65000,70000,,
,Public,327FA09YP10,Cooler Fans Pressure 5,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0-800,0,0,550,800,,
,Public,327FA08YF20,Cooler Fans Flow 4,E&H,Deltabar S PMD75,Flowmeter,4…20mA,24V,2-wire,,,M3/h,0-70128,100,20000,69000,70000,,
,Public,327FA08YP10,Cooler Fans Pressure 4(undergrate pressure),E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0-800,0,0,650,800,,
,Public,327FA07YF20,Cooler Fans Flow 3,E&H,Deltabar S PMD75,Flowmeter,4…20mA,24V,2-wire,,,M3/h,0-27936,0,0,26000,27000,,
,Public,327FA07YP10,Cooler Fans Pressure 3,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0-1400,100,500,820,1200,,
,Public,327FA06YF20,Cooler Fans Flow 2,E&H,Deltabar S PMD75,Flowmeter,4…20mA,24V,2-wire,,,M3/h,0-27936,0,0,26000,27000,,
,Public,327FA06YP10,Cooler Fans Pressure 2,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0-1400,100,500,880,1100,,
,Public,327FA05YF20,Cooler Fans Flow 1,E&H,Deltabar S PMD75,Flowmeter,4…20mA,24V,2-wire,,,M3/h,0-22140,0,0,21000,22000,,
,Public,327FA05YP10,Cooler Fans Pressure 1,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,dapa,0-1400,50,100,1150,1400,,
,Public,326FA33YP10,Kiln Primary Air Fan Pressure,YOKOGAWA,EJA110A EL658,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,0-10,0,1,7,9,,
,Public,325FA09YT20,By Pass Exhaust Fan Bearing 1 Temperature,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,90,100,,
,Public,325FA09YT21,By Pass Exhaust Fan Bearing 2 Temperature,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-200,0,0,90,100,,
,Public,325FA09YV10,Bypass Fan Vibration Detector,Bruel & kjaer vibro,VIBROCNTROL 1000 /VS 68,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-20,0,0,5.6,7.1,,
,Public,325FA02YF10,BP Dilution Fan air flow ,E&H,PMD70-AAA7B3DAAU,Flowmeter,4…20mA,24V,2-wire,,,daPa,0-80,0,0,30,60,,
,Public,325FA02YT10,Dilution Fan Temperature,SIEMENS ,SITRANCE TF/ TC TYPE K,Thermometer,4…20mA,24V,2-wire,,,°C,0-1200,0,0,64,180,,
,Public,323FA24YP10,Preca burner primary air pressure,E&H,Cerabar S PMC71-AAA1E3GHAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,0-10,0,4,8,10,,
,Public,226FA57YT11,Exhaust Fan Motor 2 Winding Temp No.1 Temp.,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 68,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,115,,
,Public,226FA57YT12,Exhaust Fan Motor 2 Winding Temp No.2 Temp.,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 68,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,115,,
,Public,226FA57YT13,Exhaust Fan Motor 2 Winding Temp No.3 Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,115,,
,Public,226FA57YT14,Exhaust Fan Motor 2 Bearing Temp No. 1 Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,80,90,,
,Public,226FA57YT15,Exhaust Fan Motor 2 Bearing Temp No. 2 Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,80,90,,
,Public,226FA57YT16,EXHAUST FAN FIXED BEARING TEMPERATURE,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,0,0,65,75,,
,Public,226FA57YT17,EXHAUST FAN FREE BEARING TEMPERATURE,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,0,0,65,78,,
,Public,226FA57YV10,Exhaust Fan  Vibration,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 68,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-20,0,0,7,10,,
,Public,226FA57YV20,Exhaust Fan Vibration,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 68,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-20,0,0,7,10,,
,Public,226FA57YZ10,RM Fan Damper Position,SEIRITSU,SEIRITSU Damper Position,Positioner,4…20mA,230V,4-wire,,,%,0-100,0,0,100,100,,
,Public,216FA57YT11,Exhaust Fan Motor 1 Winding Temp.No.1 Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,115,,
,Public,216FA57YT12,Exhaust Fan Motor 1 Winding Temp.No.2 Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,115,,
,Public,216FA57YT13,Exhaust Fan Motor 1 Winding Temp.No.3 Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,115,,
,Public,216FA57YT14,Exhaust Fan Motor1 Bearing Temp. No.1 Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,80,90,,
,Public,216FA57YT15,Exhaust Fan Motor1 Bearing Temp. No.2 Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,80,90,,
,Public,216FA57YT16,Exhaust Fan Free Bearing Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,0,0,65,75,,
,Public,216FA57YT17,Exhaust Fan Free Bearing Temperature,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-100,0,0,65,78,,
,Public,216FA57YV10,Exhaust Fan Vibration  Vibration Meas. 1,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 68,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-20,0,0,7,10,,
,Public,216FA57YV20,Exhaust Fan Motor Vibration  Vibration Meas. 1,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 68,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-20,0,0,7,10,,
,Public,216FA57YZ10,RM Fan Damper Position,SEIRITSU,SEIRITSU Damper Position,Positioner,4…20mA,230V,4-wire,,,%,0-100,0,0,100,100,,
,Public,623DR20YP10,Mill Diff Pressure,E&H,Deltabar-S PMD 75-4AJ7DB1-DAAU,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,0-50,4,6,45,50,,
,Public,623DR20YP20,Mill Inlet Pressure,E&H,Cerabar-M PMC 41-LE25CBJ-11M1,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,-25,-20,-20,-2,0,,
,Public,623DR20YT10,Mill Inlet Temp,E&H,TR10- EAD1-BHSFHC000 TMT182-B/PT100 ,Thermometer,4…20mA,24V,2-wire,,,°C,0-400,0,0,250,260,,
,Public,623DR20YT20,Mill Outlet Temp,E&H,TMT182-B/PT100 TR10- EAD1-BHSFHC000,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,50,65,100,115,,
,Public,623DR10YT10,Mill Motor Winding Temp1,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,0,0,100,130,,
,Public,623DR10YT11,Mill Motor Winding Temp2,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,0,0,100,130,,
,Public,623DR10YT12,Mill Motor Winding Temp3,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,0,0,100,130,,
,Public,623DR10YT20,Mill Motor Bearing Temp1,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,0,0,85,95,,
,Public,623DR10YT21,Mill Motor Bearing Temp2,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-150,0,0,85,95,,
,Public,426DR13YT11,Cement Mill 2 Motor 1 Winding Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,114,,
,Public,426DR13YT12,Cement Mill 2 Motor 1 Winding Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,114,,
,Public,426DR13YT13,Cement Mill 2 Motor 1 Winding Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,114,,
,Public,426DR13YT14,Cement Mill 2 Motor 1 Bearing Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,426DR13YT15,Cement Mill 2 Motor 1 Bearing Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,426DR13YT16,Cement Mill 2 Red.1 Bearing Inlet Shall Mill Side Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,426DR13YT17,Cement Mill 2 Red.1 Bearing Inlet Shall Mill Side Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,426DR13YT18,Cement Mill 2 Red. 1 Bearing MID. Shall Mill Side Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,426DR13YT19,Cement Mill 2 Red. 1 Bearing MID. Shall Mill Side Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,426DR13YT20,Cement Mill 2 Red.1 Bearing Outlet Shall Mill Side Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,426DR13YT21,Cement Mill 2 Red.1 Bearing Outlet Shall Mill Side Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,426DR13YT22,Cement Mill 2 Motor 2 Winding Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,114,,
,Public,426DR13YT23,Cement Mill 2 Motor 2 Winding Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,114,,
,Public,426DR13YT24,Cement Mill 2 Motor 2 Winding Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,114,,
,Public,426DR13YT25,Cement Mill 2 Motor 2 Bearing Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,426DR13YT26,Cement Mill 2 Motor 2 Bearing Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,426DR13YT27,Cement Mill 2 Red.2 Bearing Inlet Shall Mill Side Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,426DR13YT28,Cement Mill 2 Red.2 Bearing Inlet Shall Mill Side Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,426DR13YT29,Cement Mill 2 Red.2 Bearing MID. Shall Mill Side Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,426DR13YT30,Cement Mill 2 Red. 2 Bearing MID. Shall Mill Side Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,426DR13YT31,Cement Mill 2 Red.2 Bearing Outlet Shall Mill Side Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,426DR13YT32,Cement Mill 2 Red.2 Bearing Outlet Shall Mill Side Temp.   ,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,416DR13YT11,Cement Mill 1 Motor 1 Winding,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,114,,
,Public,416DR13YT12,Cement Mill 1 Motor 1 Winding,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,114,,
,Public,416DR13YT13,Cement Mill 1 Motor 1 Winding,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,114,,
,Public,416DR13YT14,Cement Mill 1 Motor 1 Bearing,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,416DR13YT15,Cement Mill 1 Motor 1 Bearing,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,416DR13YT16,Cement Mill 1 Red.1 Bearing Inlet Shall Mill Side,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,416DR13YT17,Cement Mill 1 Red.1 Bearing Inlet Shall Mill Side,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,416DR13YT18,Cement Mill 1 Red. 1 Bearing MID. Shall Mill Side,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,416DR13YT19,Cement Mill 1 Red. 1 Bearing MID. Shall Mill Side,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,416DR13YT20,Cement Mill 1 Red.1 Bearing Outlet Shall Mill Side,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,416DR13YT21,Cement Mill 1 Red.1 Bearing Outlet Shall Mill Side,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,416DR13YT22,Cement Mill 1 Motor 2 Winding,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,114,,
,Public,416DR13YT23,Cement Mill 1 Motor 2 Winding,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,114,,
,Public,416DR13YT24,Cement Mill 1 Motor 2 Winding,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,114,,
,Public,416DR13YT25,Cement Mill 1 Motor 2 Bearing,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,416DR13YT26,Cement Mill 1 Motor 2 Bearing,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,416DR13YT27,Cement Mill 1 Red.2 Bearing Inlet Shall Mill Side,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,416DR13YT28,Cement Mill 1 Red.2 Bearing Inlet Shall Mill Side,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,416DR13YT29,Cement Mill 1 Red.2 Bearing MID. Shall Mill Side,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,416DR13YT30,Cement Mill 1 Red. 2 Bearing MID. Shall Mill Side,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,416DR13YT31,Cement Mill 1 Red.2 Bearing Outlet Shall Mill Side,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,416DR13YT32,Cement Mill 1 Red.2 Bearing Outlet Shall Mill Side,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,76,80,,
,Public,416DR13YX12,Dust Emissions Stack,Sick,SB100,,4…20mA,230V,4-wire,,,mg/m3,0-500,0,0,25,30,,
,Public,416DR13YX13,Dust Emissions Stack,Sick,SB100,,4…20mA,230V,4-wire,,,mg/m3,0-500,0,0,25,30,,
,Public,326DR03YT60,Reducer Oil Temp,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,°C,0-85,0,0,71,77,,
,Public,326DR03YV10,Kiln Motor Vibration Detector,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 77,Vibro Sensor,4…20mA,24V,4-wire,,,mm/s,0.1-20,0,0,5.6,7.1,,
,Public,326DR03YV11,Kiln Motor Vibration Detector,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-20,0,0,5.6,7.1,,
,Public,326DR03YV12,Kiln Motor Vibration Detector fixed bearing,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 77,Vibro Sensor,4…20mA,24V,4-wire,,,mm/s,0-25,0,0,5.6,7.1,,
,Public,326DR03YV13,Kiln Motor Vibration Detector free bearing,HANSFORD ,HS-4200200238,Vibro Sensor,4…20mA,24V,2-wire,,,mm/s,0-25,0,0,5.6,7.1,,
,Public,226DR27YT10,Raw Mill 2 Bearing Inlet Temp Mill Side  Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,226DR27YT11,Raw Mill 2 Motor Winding Temp No.1 Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,115,,
,Public,226DR27YT12,Raw Mill 2 Motor Winding Temp No.2 Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,115,,
,Public,226DR27YT13,Raw Mill 2 Motor Winding Temp No.3 Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,115,,
,Public,226DR27YT14,Raw Mill 2 Motor Bearing Temp Mill Side Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,226DR27YT15,Raw Mill 2 Motor Bearing Temp Inching Side Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,226DR27YT20,Raw Mill 2 Bearing Inlet Temp Motor Side  Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,226DR27YT30,Raw Mill 2 Bearing Mid Temp Mill Side  Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,226DR27YT40,Raw Mill 2 Bearing Mid Temp Motor Side  Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,226DR27YT50,Raw Mill 2 Bearing Outlet Temp Mill Side  Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,226DR27YT60,Raw Mill 2 Bearing Outlet Temp Mill Side  Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,226DR27YV10,Raw Mill Drive MV Motor Vibration Vibration Measure.,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 77,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-20,0,0,5,7,,
,Public,216DR27YT10,Raw Mill 1 Bearing Inlet Temp. Mill Side Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,216DR27YT11,Raw Mill 1 Motor Winding Temp. No.1 Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,115,,
,Public,216DR27YT12,Raw Mill 1 Motor Winding Temp. No.2 Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,115,,
,Public,216DR27YT13,Raw Mill 1 Motor Winding Temp. No.3 Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,100,115,,
,Public,216DR27YT14,Raw Mill 1 Motor Bearing  Mill Side Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,216DR27YT15,Raw Mill 1 Motor Bearing Inching Side Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,216DR27YT20,Raw Mill 1 Bearing Inlet Motor Side Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,216DR27YT30,Raw Mill 1 Bearing Mid Mill Side Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,216DR27YT40,Raw Mill 1 Bearing Mid Mill Side Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,216DR27YT50,Raw Mill 1 Bearing Out Mill Side Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,216DR27YT60,Raw Mill 1 Bearing Out Mill Side Temp.,LOREME,CNL45/PT100,Thermometer,4…20mA,24V,2-wire,,,C,0-200,0,0,70,80,,
,Public,216DR27YV10,Raw Mill Main Motor Vibration  Vibration Meas. 1,Bruel & kjaer vibro,VIBROCNTROL 1100 /VS 77,Vibro Sensor,4…20mA,230V,4-wire,,,mm/s,0-20,0,0,5,7,,
,Public,623DC31YP11,Filter Differential Pressure,E&H,PMD75-1E026/101,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,0-20,4,6,12,15,,
,Public,623DC31YP20,Filter Inlet Gas Pressure,ABB,266PSHESSB2A1,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,-120,-120,-120,-30,0,,
,Public,623DC31YP30,Filter Outlet Gas Pressure,ABB,266PSHESSB2A1,Pressure Transmitter,4…20mA,24V,2-wire,,,mbar,-120,-90,-80,-40,0,,
,Public,623DC31YP41,Compressed Air Line Cleaning System Pressure,SIEMENS,SITRANCE P 7MF 4033-1DB00-1RB6,Pressure Transmitter,4…20mA,24V,2-wire,,,bar,0-10,3.3,4.5,6,6.5,,
,Public,623DC31YT20,Filter Inlet Temp1,SIEMENS,PT100 SITRANS TS 500  7MC7511-1JK13-1BB1-Z,Thermometer,4…20mA,24V,2-wire,,,°C,0-300,60,80,85,100,,
,Public,623DC31YT40,Filter Inlet Temp2,SIEMENS,PT100 SITRANS TS 500  7MC7511-1JK13-1BB1-Z,Thermometer,4…20mA,24V,2-wire,,,°C,0-300,60,80,85,100,,
,Public,623DC31YT60,Filter Outlet Temp,SIEMENS,PT100 SITRANS TS 500  7MC7511-1JK13-1BB1-Z,Thermometer,4…20mA,24V,2-wire,,,°C,0-300,70,80,85,100,,
,Public,623DC31YT70,Filter Cones Temp1,SIEMENS,PT100 SITRANS TS 500  7MC7511-1JK13-1BB1-Z,Thermometer,4…20mA,24V,2-wire,,,°C,0-300,66.5,70,85,100,,
,Public,623DC31YT80,Filter Cones Temp2,SIEMENS,PT100 SITRANS TS 500  7MC7511-1JK13-1BB1-Z,Thermometer,4…20mA,24V,2-wire,,,°C,0-300,66.5,70,85,100,,
,Public,623DC31YT90,Filter Cones Temp3,SIEMENS,PT100 SITRANS TS 500  7MC7511-1JK13-1BB1-Z,Thermometer,4…20mA,24V,2-wire,,,°C,0-300,66.5,70,85,100,,
